Ms. Ref. No.: APEN-D-25-21553
Title: Characterisation and Quantification of Data Centre Flexibility for Power System Support
Applied Energy

Dear Mr Day,

Thank you for submitting your manuscript to Applied Energy. I regret to inform you that

your paper is not acceptable for publication. We have completed the review of your manuscript

and a summary is appended below. The reviewers have advised against publication of your

manuscript and I must therefore reject it at this time. For your information and guidance, any

specific comments explaining why I have reached this decision and those received from reviewers,

if available, are listed at the end of this letter.</p>

 

We do allow authors to resubmit a revision of a previously rejected paper provided a significant revision has been made.  

In case you want to re-submit the paper, please make sure that: 1) you clearly explain the situation in the cover letter to the Editors, with clear reference to the previous manuscript ID, 2) the manuscript that you submit is marked highlighting the changes made in relation to the duplicate submissions, and 3) the point-to-point replies to the previous submitted manuscript(s) editors and reviewers’ comments and questions are included.”

Thank you for giving us the opportunity to consider your work.

Kind regards,

 

Zita Vale

Editor-In-Chief

Applied Energy

 

Comments from the editors and reviewers:

 

 

 

Reviewer #2: This paper proposes an integrated optimization framework for data center IT workload, UPS, and cooling system. Via cost-minimization modeling and duration-aware flexibility assessment, it quantifies flexibility potential under different scenarios, verifying a 10.02% cost reduction and grid service support capability.
1. The UPS model established in this paper lacks significant differentiated innovation compared with traditional "data centre + energy storage" models. Existing studies have extensively covered topics related to the coordinated optimization of data centres and energy storage, and this model fails to reflect breakthrough technical contributions, making it difficult to highlight the innovative value of the research.
2. There are obvious confusions in the paper's language expression and figure presentation: first, the logic of describing figures is unclear. For example, it is mentioned that "Figure 7 shows six stacked bar charts arranged into a 3-by-2 grid... Figure 7 shows negative ∆P (upward flexibility) and Figure 8 shows positive ∆P (downward flexibility)", which is likely to cause confusion for readers. Readers do not know whether this sentence refers to Figure 7 or Figure 8; second, the font size in the figures is too small, inconsistent with the font size in the main text, affecting readability; third, the use of abbreviations is not unified, with "DC" used in some places and "data centre" in others; fourth, the two subfigures in Fig.4 have significant style differences and are not suitable for presentation as subfigures of the same figure.
3. The case study section is verbose, with an excessive proportion of scenario descriptions, while only the operational results of three scenarios are actually compared, making it difficult to fully reflect the contributions of this research. It is recommended to supplement multi-dimensional case analyses, such as the model response comparison under different electricity price fluctuation ranges, IT load flexibility ratios, and equipment parameters to enhance the universality and persuasiveness of the research.
4. The paper only mentions a "10% cost reduction" in the conclusion without providing specific cost composition and comparative data to support this claim. It is suggested to add a cost comparison table in the case study section, clearly listing the sub-item costs (e.g., IT load, cooling system, energy storage operation) and total costs of each scenario, so as to improve the credibility of the conclusion.
5. The core information of the optimization problem is not clearly elaborated. For example, the problem type, the adopted solution algorithm are not specified, resulting in insufficient reproducibility of the research method. It is recommended to supplement relevant technical details.
6. According to the optimization strategy proposed in this paper, the data centre load will show a significant peak-valley difference (as shown in Fig.4). However, the paper fails to fully demonstrate the feasibility and adaptability of the data centre model connecting to the power system under this load characteristic, and lacks analysis on the impact on power grid stability and corresponding solutions.
7. Fig.2 presents the IT load ratio data used in this study, but does not specify the data source in detail. The reliability and representativeness of the data are not supported. It is recommended to supplement a clear source description and data verification basis.



Reviewer #5: The manuscript presents a comprehensive and integrated framework for evaluating data center flexibility by jointly considering IT workload scheduling, UPS batteries, and cooling system operation. However, the presentation of the novelty, modelling assumptions, and optimization procedure could be further clarified and strengthened. The following specific comments are offered to improve the clarity and impact of the work:
1. While co-scheduling IT workloads, UPS batteries, and cooling infrastructure provides an insightful integrated approach, the current presentation fails to clearly distinguish the proposed contribution from existing studies on the coupled operation of data center subsystems. The framework appears more like a combination of three simplified subsystem models, while the underlying rationale behind these simplifications is not sufficiently explained. The authors should clarify how the proposed modeling approach balances computational efficiency with the necessity of preserving the key operational and physical variables that determine data center flexibility provision.
2. The introduction could benefit from a more structured and direct focus on data centers. The current narrative transitions from general energy demand to data center consumption, and then to general flexibility needs and data center flexibility resources and definition. This structure makes the research motivation less direct.
3. The workload utilization profiles and flexible/inflexible workload ratios are central to the results, but their data sources and construction process require greater transparency. The authors should provide detailed underlying data sources and the precise derivation steps used to establish these baseline workload characteristics.
4. The simplification of computational demand as utilization multiplied by duration is acceptable for an aggregate macro-level model, but the authors should provide relevant literature references or brief discussion to justify the physical and operational validity of this simplification.
5. The equations are very detailed, but the overall optimization workflow is not sufficiently intuitive. The authors should provide a more logically organized explanation, or preferably a workflow diagram, to clarify the inputs, outputs, objective functions, decision criteria, and information flow of each scenario.
6. Although the manuscript states that the Scenario 2 optimization is rerun for each duration in Scenario 3, the selection and interpretation of the reported component-level decomposition remain unclear. The authors should clarify whether Figs. 7 and 8 show just simply one feasible solution returned by the solver? If multiple feasible dispatch solutions exist for the same start time, flexibility magnitude, and duration, the authors should clarify how the component contributions shown in the figures are determined.
7. The current results mainly describe the contribution of each component. It would be helpful if the authors could further discuss what additional insights can be obtained from modeling these subsystems together rather than separately.
8. In Fig. 5, same colors are used to denote different positive and negative components. Different hatch patterns or separate legends would improve readability.

 

 