\documentclass[journal]{IEEEtran}
\usepackage[T1]{fontenc}
\usepackage[utf8]{inputenc}
\usepackage{amsmath,amssymb,graphicx,booktabs,array,tabularx}
\usepackage[caption=false,font=footnotesize]{subfig}
\usepackage{cite}
\usepackage[hidelinks]{hyperref}
\usepackage{url}
\usepackage{tikz}
\usetikzlibrary{arrows.meta,positioning}
\graphicspath{{figures/}}
\newcommand{\supp}[1]{Supplementary Section~S#1}
\newcommand{\op}{\mathrm{op}}
\newcommand{\refcase}{\mathrm{ref}}
\allowdisplaybreaks
\title{Characterisation and Quantification of Data Centre Flexibility for Power System Support}
\author{James Day, Mehmet T\"urker Takci, and Meysam Qadrdan\thanks{The authors are with Cardiff University, Queen's Buildings, The Parade, Cardiff CF24 3AA, United Kingdom. Corresponding author: James Day (DayJa1@cardiff.ac.uk).}}
\begin{document}
\maketitle
\begin{abstract}
Data centres can adjust electricity demand through workload scheduling, electrical storage and cooling control, but the flexibility available at the grid connection depends on how these resources interact. This paper presents an integrated model of IT workloads, uninterruptible power supply (UPS) batteries, cooling dynamics and thermal energy storage to characterise feasible power deviations and their duration. The assessment preserves computational work, respects operating limits and requires recovery relative to the undisturbed operating trajectory. Component decomposition shows how the resources combine, compensate for one another and change roles with event timing. For a facility with 1 MW of rated IT power, a representative-day assessment demonstrates a 100 kW import reduction lasting six hours, while a 25 kW import increase reaches the twelve-hour assessment cap. At other start times, the same requested reduction is supplied by a different combination of assets. A full year of linked daily optimisation provides the operating reference and evaluates electricity-cost savings under observed Great Britain reference prices. Coordinated operation reduces annual cost by 5.38\%, although electricity use and peak import increase. Enlarging UPS energy capacity from 600 to 900 kWh adds approximately GBP~2,460 in annual savings, enabling a conditional break-even investment assessment. The results establish the importance of describing data-centre flexibility through its magnitude, duration, operating state and recovery requirements, rather than installed capacity alone.
\end{abstract}
\begin{IEEEkeywords}
Data centres, demand-side flexibility, workload scheduling, thermal energy storage, uninterruptible power supply.
\end{IEEEkeywords}
\input{sections/introduction.tex}
\input{sections/literature.tex}
\input{sections/methodology.tex}
\input{sections/case_study.tex}
\input{sections/results.tex}
\input{sections/conclusion.tex}
\section*{Acknowledgements}
This work was supported by the Engineering and Physical Sciences Research Council and the Economic and Social Research Council through the Energy Demand Research Centre (grant EP/Y010078/1).
\section*{CRediT authorship contribution statement}
\textbf{James Day:} Writing -- original draft, Investigation, Methodology, Conceptualization. \textbf{Mehmet T\"urker Takci:} Writing -- original draft, Investigation, Methodology, Conceptualization. \textbf{Meysam Qadrdan:} Writing -- review \& editing, Supervision, Conceptualization.
\section*{Supporting information}
The supplementary document gives the complete formulation, numerical inputs, annual and event procedures, extended results and investment-screen assumptions. The accompanying data files contain the adopted workload profiles and tabulated results.
\bibliographystyle{IEEEtran}
\bibliography{references}
\end{document}
