\section{Notation, parameters and initial conditions}
Electrical powers are in kW, thermal powers in kW-th, stored energies in kWh or kWh-th, temperatures in degrees Celsius, and computational work in aggregate CPU-hours. Thermal heat capacities and conductances below use kJ/K and kW/K. The implementation uses W and J for several cooling quantities; the equations here convert these consistently to kW and kJ. A rate of one denotes the entire modelled computing capacity.

\begin{longtable}{@{}p{0.24\textwidth}p{0.69\textwidth}@{}}
\caption{Principal notation.}\label{tab:symbols}\\\toprule
Symbol & Meaning\\\midrule\endfirsthead
\toprule Symbol & Meaning\\\midrule\endhead
$t$, $\Delta t$, $\Delta t_s$ & Interval start; interval length 0.25 h or 900 s. Boundary $t+1$ follows interval $t$.\\
$d$, $\mathcal C_d$, $\mathcal H_d$ & Local date, committed core intervals, core plus twelve look-ahead intervals.\\
$c$, $r_c$, $\ell_c$, $a_c$ & Cohort, arrival, final eligible execution-interval start, original CPU-hour requirement.\\
$A_{c,d}$, $R_{c,H}$ & Work available to process at horizon opening (or arrival within it), and remaining work at boundary $H$.\\
$u^{\mathrm{inflex}}_t$, $u^{\mathrm{flex,arr}}_t$, $u_{c,t}$, $u_t$ & Inflexible and flexible arrival rates, scheduled cohort rate, total executed utilisation.\\
$\alpha_{t,k}$, $D_k$ & Fraction of flexible arrival assigned to class $k$, and its maximum shift in interval starts.\\
$P^{\mathrm{IT}}_t$, $P^{\mathrm{grid}}_t$, $P^{\mathrm{aux}}$ & IT power, site import, fixed auxiliary power.\\
$P^{\mathrm{U,ch}}_t$, $P^{\mathrm{U,dis}}_t$, $E^{\mathrm U}_t$, $z_t^{\mathrm U}$ & UPS charge/discharge power, stored energy and charge-mode binary.\\
$P^{\mathrm C}_t$, $P^{\mathrm{T,ch}}_t$ & Chiller electricity for direct CRAC cooling and TES charging.\\
$Q^{\mathrm{T,ch}}_t$, $Q^{\mathrm{T,dis}}_t$, $E^{\mathrm T}_t$, $z_t^{\mathrm T}$ & TES thermal charge/discharge, stored cooling energy and charge-mode binary.\\
$Q_t^{\mathrm{cool}}$ & Gross cooling supply from direct chiller and TES paths.\\
$T^{\mathrm{IT}}$, $T^{\mathrm R}$, $T^{\mathrm{CA}}$, $T^{\mathrm{HA}}$, $T^{\mathrm{in}}$ & IT, rack, cold-aisle and hot-aisle state temperatures; interval inlet temperature.\\
$C_j$, $G_{\mathrm{conv}}$, $G_{\mathrm{cold}}$, $\dot m$, $c_p$, $\kappa$ & Thermal capacities, IT--rack and cold-aisle conductances, air flow, specific heat and effective-airflow factor.\\
$\pi_t$, $C^{\mathrm{ref}}$, $C^{\op}$ & Signed reference price; annual comparator and coordinated costs.\\
$t_0$, $\Delta P$, $\tau$, $H$ & Event start, signed import deviation, event duration and recovery boundary.\\
Superscripts $\mathrm{ref}$, $\op$ & Workload-at-arrival comparator and undisturbed coordinated operation.\\\bottomrule
\end{longtable}

\input{tables/thermal_parameters.tex}

The principal electrical and storage settings are: IT idle/rated power 166.7/1,000 kW; UPS energy 600 kWh, bounds 300--600 kWh, initial energy 600 kWh; UPS charge limit 270 kW, effective discharge limit 1,000 kW, efficiencies 0.82/0.92; TES bounds 0--1,000 kWh-th, initial energy 500 kWh-th, charge/discharge limits 300 kW-th, efficiencies 0.9/0.9; chiller input limit 400 kW and COP 5. The UPS's nominal discharge rating is 2,700 kW, but the model restricts useful discharge to IT demand and hence to at most 1,000 kW. The time-varying IT restriction can be tighter still.

Initial temperatures $(T^{\mathrm{IT}},T^{\mathrm R},T^{\mathrm{CA}},T^{\mathrm{HA}})$ are $(28.5,26,20,27)^{\circ}$C. Bounds at every state boundary are 18--60, 18--40, 18--23 and 18--40$^{\circ}$C, respectively; inlet temperature is 18--30$^{\circ}$C. Both annual cases use the same thermal bounds. A historical configuration field named \path{baseline_cold_aisle_setpoint_c} is not an active fixed-setpoint constraint in the retained reference model.

Auxiliary power is 53.095 kW. It was calibrated as $0.07\times758.5$ kW from an earlier daily IT-plus-cooling benchmark and is held constant in all retained cases. It represents approximately 7.4\% of annual reference IT-plus-cooling mean demand, rather than an enforced 7\% annual share. The structural grid-import limit is $1000+270+400+53.095=1723.095$ kW. No additional site-specific connection cap, ramp-rate constraint or reserve above the proportional UPS lower bound is active in these results.

\section{Workload and electricity-price inputs}
\subsection{Adopted workload arrays and their interpretation}
Published studies describe differing utilisation levels, workload classes and temporal flexibility across facilities~\cite{Cao2022ApEn,6779441,Misaghian2023TIA,Liu2012PER}. They motivate separating immediate work from work that may be rescheduled, but do not identify a universal flexible/inflexible ratio. The inputs used here are stylised profiles selected with reference to that literature. They are not claimed to be a measured site trace, a statistically representative sample of facilities or a deterministic reconstruction of a particular published trace.

The authoritative numerical inputs are \path{data/load_profiles.csv} and \path{data/shiftability_profile.csv}, whose active slots 1--96 are reproduced jointly in Table~\ref{tab:workload-inputs}. The load file also contains legacy rows 97--108; annual timeline construction does not use those rows. The former file specifies flexible and inflexible arrival utilisation; the latter specifies four fractions summing to one in each active slot. These exact quarter-hour values supersede abbreviated hourly summaries when reproducing the calculations. In particular, the tranche array is used at its recorded quarter-hour resolution; no hourly table is expanded to replace it. An older literature-range table is not reproduced because its reported ranges do not consistently enclose the adopted values and it does not specify the actual solver inputs.

For an arrival in interval $t$, class $k$ receives work
\begin{equation}
a_{t,k}=u_t^{\mathrm{flex,arr}}\alpha_{t,k}\Delta t,
\quad \ell_{t,k}=t+D_k\Delta t,
\quad (D_1,D_2,D_3,D_4)=(2,4,8,12).
\end{equation}
The final execution interval starts at $\ell_{t,k}$ and closes at $\ell_{t,k}+\Delta t$. For example, a three-hour class arriving at 12:00 may execute in the interval starting at 15:00 and ending at 15:15. Thus the class names denote shifts between interval starts, not a guarantee of completion within exactly three continuous hours of an interval's opening. Cohort creation omits quantities no larger than the $10^{-7}$ CPU-hour numerical tolerance.

For workload multiplier $m$, let $v_t=u_t^{\mathrm{inflex}}+u_t^{\mathrm{flex,arr}}$ in the original input. The sensitivity uses
\begin{equation}
u_t^{\mathrm{flex,arr}}(m)=\min\{m u_t^{\mathrm{flex,arr}}(1),v_t\},
\qquad u_t^{\mathrm{inflex}}(m)=v_t-u_t^{\mathrm{flex,arr}}(m).
\end{equation}
Tranche fractions remain fixed. The clipping rule preserves total arriving CPU-hours and avoids creating more flexible work than the total workload. A multiplier is therefore not always an exactly proportional increase in the realised flexible share.

\input{tables/workload_inputs.tex}

\subsection{Prices, calendar and settlement}
The source is LCCC's IMRP actuals dataset~\cite{lccc_imrp_actuals}, whose reference product is the Great Britain day-ahead hourly price. Source fields identify local date, chronological hourly settlement period and IMRP amount in GBP/MWh. The 2025 series covers 8,760 physical hours. Hourly prices are replicated to four consecutive quarter-hours without smoothing, giving 35,040 committed intervals. The timeline uses UTC for physical ordering and Europe/London for local-date and workload-slot labels. Spring and autumn clock changes produce 92 and 100 quarter-hours in those local days; workload values for skipped/repeated local-clock periods are correspondingly skipped/repeated. No physical UTC interval is missing or duplicated.

Negative prices remain signed in both optimisation and reported costs. There are 672 negative-price quarter-hours in the retained annual data. IMRP is a reference-price signal, not a full retail tariff. The first three hourly prices on 1 January 2026 are GBP~46.49, 40.19 and 28.99/MWh; they supply the twelve final look-ahead intervals. The exact expanded central price timeline is included as \path{data/price_timeline.csv}. Annual cost uses only committed intervals in calendar 2025.
