\begin{table*}[htbp]
\centering\small
\caption{Annual signed electricity-cost composition (GBP). Changes are coordinated minus reference; displayed values are rounded.}\label{tab:cost-components}
\begin{tabular}{@{}lrrr@{}}\toprule
Component & Reference & Coordinated & Change \\\midrule
IT electrical demand & 407,653 & 392,409 & -15,244 \\
CRAC chiller & 105,337 & 91,252 & -14,084 \\
TES charging chiller & 0 & 6,903 & +6,903 \\
UPS net grid effect & 0 & -5,376 & -5,376 \\
Auxiliary overhead & 37,514 & 37,514 & +0 \\
Total settlement cost & 550,504 & 522,703 & -27,801 \\
\bottomrule\end{tabular}
\end{table*}
