\begin{table}[htbp]
\centering\small
\caption{Full-year cost and resource sensitivity. Change is percentage points from the central coordinated saving; baseline denotes reference operation.}\label{tab:annual-endpoints}
\begin{tabular}{@{}lrrrr@{}}\toprule
Case & Cost (GBP) & Saving (\%) & Change (pp) & Energy (GWh) \\\midrule
Baseline & 550,504 & 0.000 & -5.050 & 6.718 \\
Flexible workload 0.5$\times$ & 531,117 & 3.522 & -1.528 & 6.782 \\
Flexible workload 0.75$\times$ & 526,707 & 4.323 & -0.727 & 6.787 \\
Flexible workload 1.0$\times$ & 522,703 & 5.050 & +0.000 & 6.794 \\
Flexible workload 1.25$\times$ & 519,157 & 5.694 & +0.644 & 6.801 \\
Flexible workload 1.5$\times$ & 516,058 & 6.257 & +1.207 & 6.807 \\
UPS capacity 0.5$\times$ & 525,374 & 4.565 & -0.485 & 6.771 \\
UPS capacity 0.75$\times$ & 524,001 & 4.814 & -0.236 & 6.783 \\
UPS capacity 1.25$\times$ & 521,411 & 5.285 & +0.235 & 6.805 \\
UPS capacity 1.5$\times$ & 520,222 & 5.501 & +0.451 & 6.815 \\
TES capacity 0.5$\times$ & 524,080 & 4.800 & -0.250 & 6.784 \\
TES capacity 0.75$\times$ & 523,327 & 4.937 & -0.113 & 6.789 \\
TES capacity 1.25$\times$ & 522,319 & 5.120 & +0.070 & 6.797 \\
TES capacity 1.5$\times$ & 522,057 & 5.167 & +0.117 & 6.799 \\
\bottomrule\end{tabular}
\end{table}
