\begin{table}[htbp]
\centering\small
\caption{Thermal constants from the implemented parameter definitions (rounded here to six decimal places).}\label{tab:thermal}
\begin{tabular}{@{}lrl@{}}\toprule
Parameter & Value & Unit \\\midrule
$C_{\mathrm{IT}}$ & 17880.000000 & kJ/K \\
$C_{\mathrm R}$ & 18019.516902 & kJ/K \\
$C_{\mathrm{CA}}$ & 2332.644000 & kJ/K \\
$C_{\mathrm{HA}}$ & 1166.322000 & kJ/K \\
$G_{\mathrm{conv}}$ & 108.991826 & kW/K \\
$G_{\mathrm{cold}}$ & 4.483672 & kW/K \\
$c_p$ & 1.005450 & kJ/(kg K) \\
$\dot m$ & 100.000000 & kg/s \\
$\kappa$ & 0.766300 & -- \\
$T^{\mathrm{out}}$ & 22.000000 & $^{\circ}$C \\
\bottomrule\end{tabular}
\end{table}
