\begin{table}[htbp]
\centering\small
\caption{UPS enlargement screen: constant annual benefit, ten years, 8\% real discount rate and no additional non-electricity costs.}\label{tab:ups-screen}
\begin{tabular}{@{}rrrr@{}}\toprule
Capacity & Added energy & Added saving & Break-even\\(kWh) & (kWh) & (GBP/year) & investment (GBP) \\\midrule
750 & 150 & 1,274.75 & 8,554 \\
900 & 300 & 2,459.89 & 16,506 \\
\bottomrule\end{tabular}
\end{table}
