\begin{table}[!t]
\centering
\caption{Annual signed settlement-cost composition.}
\label{tab:annual-components}
\begin{tabular}{lrrr}
\toprule
Component & Baseline & Optimised & Change \\
 & \multicolumn{3}{c}{(GBP)} \\
\midrule
IT electrical demand & 407,653 & 390,931 & -16,722 \\
CRAC chiller & 105,337 & 90,911 & -14,425 \\
TES charging chiller & 0 & 6,897 & 6,897 \\
UPS net grid effect & 0 & -5,377 & -5,377 \\
Auxiliary overhead & 37,514 & 37,514 & 0 \\
\midrule
Total settlement cost & 550,504 & 520,877 & -29,627 \\
\bottomrule
\end{tabular}
\end{table}
