\documentclass[lettersize,journal]{IEEEtran}

% -------- Caption formatting from IEEEtran Template --------


% -------- Packages --------
\usepackage{amsmath,amsfonts}
\usepackage{array}
\usepackage[caption=false,font=normalsize,labelfont=sf,textfont=sf]{subfig}
\usepackage{textcomp}
\usepackage{stfloats}
\usepackage{url}
\usepackage{verbatim}
\usepackage{graphicx}
\usepackage{cite}
\usepackage{afterpage}
\usepackage[T1]{fontenc}
\usepackage{longtable}
\usepackage{booktabs}
\usepackage[english]{babel}
\addto\captionsenglish{\renewcommand{\figurename}{Fig.}}
\usepackage{xcolor}
\usepackage{tikz}
\usetikzlibrary{arrows.meta,positioning,shapes.geometric}
\usepackage[hidelinks]{hyperref}
\usepackage{makecell}
\usepackage{mathtools}
\usepackage{xstring} % for character count

% -------- Revision marking --------
% All text added or changed in this revision is wrapped in \rev{...} and
% printed in blue. Remove the colour (set to black) for the clean final copy.
\newcommand{\rev}[1]{#1}

% -------- Float placement --------
% The defaults pushed the full-width component figures onto pages of their own
% with most of the column height left blank. These allow more floats per page
% and a smaller minimum body-text fraction, so figures sit next to the text
% that discusses them.
\setcounter{topnumber}{3}
\setcounter{bottomnumber}{2}
\setcounter{totalnumber}{4}
\setcounter{dbltopnumber}{3}
\renewcommand{\topfraction}{0.92}
\renewcommand{\dbltopfraction}{0.92}
\renewcommand{\bottomfraction}{0.70}
\renewcommand{\textfraction}{0.07}
\renewcommand{\floatpagefraction}{0.75}
\renewcommand{\dblfloatpagefraction}{0.75}
\setlength{\floatsep}{9pt plus 2pt minus 2pt}
\setlength{\textfloatsep}{11pt plus 2pt minus 2pt}
\setlength{\dblfloatsep}{9pt plus 2pt minus 2pt}
\setlength{\dbltextfloatsep}{11pt plus 2pt minus 2pt}

% -------- Settings --------
\setlength{\jot}{2pt}
\allowdisplaybreaks[1]
\hyphenation{op-tical net-works semi-conduc-tor IEEE-Xplore}

% -------- Highlights helpers (exports to highlights.txt) --------
\newwrite\highlightsfile
\immediate\openout\highlightsfile=highlights.txt
\AtEndDocument{\immediate\closeout\highlightsfile}

\newcommand{\HighlightItem}[1]{%
  % length check (≤85 chars, incl. spaces)
  \StrLen{#1}[\hllen]%
  \ifnum\hllen>85
    \typeout{HL WARNING: item exceeds 85 chars (\the\hllen): #1}%
  \fi
  \item #1%
  \immediate\write\highlightsfile{- #1}%
}

\begin{document}

% -------- Title/Author --------
\title{Characterisation and Quantification of Data Centre Flexibility for Power System Support}

\providecommand{\PaperAuthors}{Mehmet Turker Takci\textsuperscript{1}, James Day\textsuperscript{1}, and Meysam Qadrdan\textsuperscript{1}}
\author{\PaperAuthors}

% Affiliations + Highlights directly under the title
\IEEEaftertitletext{%
  \vspace{-0.5em}%
  \noindent\small
  \textsuperscript{1}Cardiff University, Queen's Buildings, The Parade, Cardiff CF24 3AA, United Kingdom\par
  \vspace{0.6em}
  % ---- Highlights (3–5 bullets, ≤85 chars each). Also written to highlights.txt ----
  \noindent\small\textbf{Highlights}\par
  \vspace{0.25em}\noindent\hrule height 0.5pt \vspace{0.35em}
  \begin{itemize}
    \setlength{\itemsep}{0.2em}\setlength{\parskip}{0pt}\setlength{\parsep}{0pt}
    % Replace the five lines below with your final 3–5 bullets (≤85 chars each)
    \HighlightItem{Linked annual optimisation preserves physical and workload continuity.}
    \HighlightItem{Integrated operation cuts annual electricity cost by 5.050\%.}
    \HighlightItem{Flexible workload has greater value than UPS or TES capacity.}
    \HighlightItem{A 25 kW import increase reaches the 12 h assessment cap.}
    \HighlightItem{Component decomposition identifies how each grid response is delivered.}
  \end{itemize}
  \vspace{0.35em}\noindent\hrule height 0.5pt \vspace{0.6em}
  %
  % ---- Corresponding Author (NEWLY ADDED) ----
  \noindent\small\textbf{Corresponding author:}\par
  \vspace{0.1em} % Small space
  \noindent\small
  James Day\par
  \textit{E-mail address:} \texttt{DayJa1@cardiff.ac.uk}\par
  \vspace{0.6em} % Match spacing of other blocks
  % ------------------------------------------
}

\maketitle
\raggedbottom

% The paper headers
\providecommand{\PaperRunningAuthor}{Takci}
\markboth{Preprint submitted for publication}%
{\PaperRunningAuthor\ \MakeLowercase{\textit{et al.}}: Characterisation and Quantification of Data Centre Flexibility}

% -------- Abstract & Keywords --------
\begin{abstract}
The rapid growth of the data centre (DC) sector creates both a power-system challenge and an
opportunity for demand-side flexibility. This paper develops a linked
rolling-horizon mixed-integer optimisation of IT workload scheduling,
uninterruptible power supply (UPS) dispatch, cooling dynamics and thermal
energy storage (TES) for a 1 MW DC. Physical states and unfinished
workload cohorts are carried exactly between local-day horizons across a full
year, including daylight-saving transitions. Against a workload-at-arrival,
storage-disabled benchmark with cost-optimised cooling, coordinated operation
reduces 2025 electricity cost from GBP~550,503.59 to GBP~522,702.95, a saving of
5.050\%. Full-year endpoints rank flexible workload as the most influential
tested resource, followed by UPS and TES energy capacity. An objectively
selected representative day is then subjected to 288 grid-deviation requests.
Each request begins from the exact stored physical state and outstanding cohort
ledger, and must recover storage, thermal states and per-cohort unfinished work
against the annual trajectory exactly three hours after the event.
The resulting duration envelope is strongly time- and direction-dependent:
increased import reaches the 12 hour assessment cap at +25 kW, whereas reduced
import reaches 6 hours at -100 and -150 kW.
An additive component decomposition identifies the contributions of IT load,
CRAC cooling, TES charging and UPS dispatch. All continuity, workload,
exclusivity, settlement and flexibility-response audits pass. Of 288 cells,
277 have exact adjacent duration boundaries and 11 retain explicitly marked certified
lower bounds, establishing a reproducible link between annual economic
operation and recovery-certified grid flexibility.
\end{abstract}

\begin{IEEEkeywords}
Data Centre, Power system flexibility, Demand side flexibility, Load Shifting, Thermal Inertia
\end{IEEEkeywords}
% --- NO \onecolumn HERE ---

% --- START YOUR PAPER'S BODY TEXT (e.g., INTRODUCTION) ---
\section{Introduction}

\IEEEPARstart{G}{lobal} digitalisation, propelled by artificial intelligence, is driving the rapid expansion of DCs, whose electricity demand is both substantial and spatially concentrated. This growth coincides with two other major shifts in the energy landscape: the increasing share of variable renewable generation needed for decarbonisation, and the widespread adoption of new demand-side technologies such as electric vehicles and heat pumps \cite{Centrica2020LEM, EEAACER2023Flex}. The combined effect places significant strain on modern power systems by intensifying peak loads, steepening net load ramps, and aggravating local network constraints. Consequently, there is an escalating need for power system flexibility to maintain the crucial balance between electricity supply and demand.

According to the IEA, global DC electricity consumption was around 415 TWh in 2024, with projections suggesting this will exceed 945 TWh by 2030, raising its share of global electricity demand from approximately 1.5\% to 3\% \cite{iea_energy_ai}. This expansion is not uniform, with over 80\% of the increase expected to originate from the United States and China \cite{iea_energy_ai}. Moreover, geographical clustering intensifies the impact on local grids. For instance, DCs consume around 20\% of Ireland's metered electricity supply, while their share in Virginia, USA, is 25\% \cite{iea_energy_ai}. In Great Britain, annual electricity consumption by DCs is forecast by National Grid ESO to rise from 7.6 TWh in 2024 to between 30--71 TWh by 2050 \cite{neso2025future}.




% This text will correctly appear in TWO COLUMNS.
% --- PLACE THE \afterpage BLOCK *AFTER* THE FIRST PARAGRAPH ---
\iffalse
\afterpage{
\clearpage % Start a new page
\onecolumn % Switch to one column *for this page
%\section*{Nomenclature}
{\small
\renewcommand{\arraystretch}{1.15}
\begin{longtable}{p{0.1\textwidth} p{0.66\textwidth} p{0.12\textwidth} p{0.06\textwidth}}
\caption{Nomenclature} \label{tb:nomenclature} \\
\toprule
\textbf{Symbol} & \textbf{Definition} & \textbf{Value/Bounds} & \textbf{Unit} \\
\midrule
\endfirsthead
\multicolumn{4}{c}%
{{\bfseries \tablename\ \thetable{} -- continued from previous page}} \\
\toprule
\textbf{Symbol} & \textbf{Definition} & \textbf{Value/Bounds} & \textbf{Unit} \\
\midrule
\endhead
\midrule
\multicolumn{4}{r}{{Continued on next page}} \\
\endfoot
\bottomrule
\endlastfoot
% IT Workload Section
\midrule
\multicolumn{4}{l}{\textbf{IT Workload Modelling (Section 3.1)}} \\
\midrule
$t, s$ & Time slot an IT job originates in ($t$) and time slot the job is executed in ($s$). & [1,...,96+$D^{\text{max}}$] & - \\
$T$ & Set of time slots over a 24-hour planning horizon, representing potential arrival times for jobs. & $\{1, \dots, 96\}$ & - \\
$T^{\mathrm{ext}}$ & Extended planning horizon, allowing jobs arriving near the end of the horizon to be deferred within allowable bounds. & \{1,...,96+$D^{\text{max}}$\} & - \\
$k$ & Index for tranches of a flexible IT job. & [1,2,3,4] & - \\
$K$ & Set of tranche indices, with each tranche representing a distinct deferral class. Redefined in Section \ref{sec:scenario 3}. & $\{1, 2, 3, 4\}$ & - \\
$W_{t,k}$ & Feasible execution window of time slots for tranche k of a job originating at time t. & Varies & - \\
$\Delta t$ & Duration of a single time slot. & 0.25 & hours \\
$D_k$ & Maximum deferral duration (in time slots) for tranche k of a job, relative to its arrival time. Redefined in Section \ref{sec:scenario 3}. & $\{2, 4, 8, 12\}$ & slots \\
$P^{\mathrm{IT}}_{\mathrm{idle}}$ & Power consumption of IT equipment at idle CPU utilisation. & 166.7 &kW \\
$P^{\mathrm{IT}}_{\mathrm{max}}$ & Power consumption of IT equipment at maximum CPU utilisation. & 1000 &kW \\
$u_{\max}$ & Maximum available CPU capacity in any single time slot. & 1 & - \\
$u_t^{\mathrm{inflex}}$ & CPU utilisation required for the inflexible workload in time slot t. & [0–1] & - \\
$u_t^{\mathrm{flex,base}}$ & Base CPU utilisation required to process the flexible job originating at slot t without any deferral. & [0–1] & - \\
$R_t$ & Total computational demand (in CPU-hours) for the flexible job originating in time slot t. & Varies & CPU-hours \\
$\alpha_{t,k}$ & Fraction of the total computational demand $R_t$ that is assigned to tranche k. & [0–1] & - \\
$u(t)$ & CPU utilisation at time t, as a fraction of total capacity. & [0–1] & - \\
$u(t,k,s)$ & Decision variable for the CPU utilisation of tranche k from a job originating at t, scheduled for execution in slot s. & $\geq 0$ & - \\
$P^{\mathrm{IT}}(t)$ & Total power consumption of IT equipment at time t. & [0-1000] &kW \\
$E^{\mathrm{IT}}_{\mathrm{base}}(t)$ & Base IT energy consumption at time t. & Varies &kWh \\
$E^{\mathrm{IT}}_{\mathrm{opt}}(t)$ & Optimised IT energy consumption at time t after optimisation. & Varies &kWh \\
$P^{\mathrm{IT}}_{\mathrm{base}}(t)$ & Base IT power consumption at time t. & [0-1000] &kW \\
$P^{\mathrm{IT}}_{\mathrm{opt}}(t)$ & Optimised IT power consumption at time t after optimisation. & [0-1000] &kW \\
% UPS-ESS Section
\midrule
\multicolumn{4}{l}{\textbf{UPS-ESS Modelling (Section 3.2)}} \\
\midrule
$E^{\mathrm{UPS}}_{\mathrm{base}}$ & Base rated energy capacity of the UPS battery system. & 600 &kWh \\
$SoC_{\min}$ & Minimum state of charge, expressed as a fraction of $E_{\mathrm{UPS}}^{\mathrm{base}}$. & 0.5 & - \\
$SoC_{\max}$ & Maximum state of charge, expressed as a fraction of $E_{\mathrm{UPS}}^{\mathrm{base}}$. & 1.0 & - \\
$P^{\mathrm{UPS}}_{\mathrm{ch,min}}$ & Minimum allowable charging power of the UPS. & 40 &kW \\
$P^{\mathrm{UPS}}_{\mathrm{ch,max}}$ & Maximum allowable charging power of the UPS. & 270 &kW \\
$P^{\mathrm{UPS}}_{\mathrm{disch,min}}$ & Minimum allowable discharging power of the UPS. & 100 &kW \\
$P^{\mathrm{UPS}}_{\mathrm{disch,max}}$ & Maximum allowable discharging power of the UPS. & 2700 &kW \\
$\eta^{\mathrm{UPS}}_{\mathrm{ch}}$ & Charging efficiency of the UPS battery system. & 0.82 & - \\
$\eta^{\mathrm{UPS}}_{\mathrm{disch}}$ & Discharging efficiency of the UPS battery system. & 0.92 & - \\
$E^{\mathrm{UPS}}(t)$ & Energy stored in the UPS battery system at the end of time slot t. & $[300, 600]$ &kWh \\
$P^{\mathrm{UPS}}_{\mathrm{ch}}(t)$ & Charging power drawn by the UPS from the grid during time slot t. & $\geq 0$ &kW \\
$P^{\mathrm{UPS}}_{\mathrm{disch}}(t)$ & Discharging power supplied by the UPS during time slot t. & $\geq 0$ &kW \\
$P^{\mathrm{UPS}}_{\mathrm{net}}(t)$ & Net power exchange of the UPS at time t, defined as $P^{\mathrm{UPS}}_{\mathrm{ch}}(t) - P^{\mathrm{UPS}}_{\mathrm{disch}}(t)$. & Varies &kW \\
$z^{\mathrm{UPS}}_{\mathrm{ch}}(t)$ & Binary variable indicating charging status in time slot t. & $\{0, 1\}$ & - \\
$z^{\mathrm{UPS}}_{\mathrm{disch}}(t)$ & Binary variable indicating discharging status in time slot t. & $\{0, 1\}$ & - \\
% Cooling System Section
\midrule
\multicolumn{4}{l}{\textbf{Cooling System Modelling (Section 3.3)}} \\
\midrule
$\dot{m}_a$ & Constant mass flow rate of air circulated by the cooling unit. & 100 & kg/s \\
$c_{pa}$ & Specific heat capacity of air at constant pressure. & 1.005 & kJ/(kg$\cdot$K) \\
$\rho_a$ & Density of air. & 1.16 & kg/m$^3$ \\
$C_{IT}$ & Total heat capacity of the IT components. & $1.788 \times 10^4$ & kJ/K \\
$C_R$ & Total heat capacity of the server racks and the air within them. & $1.802 \times 10^4$ & kJ/K \\
$C_{CA}$ & Total heat capacity of the air in the cold aisle. & $2.33 \times 10^3$ & kJ/K \\
$C_{HA}$ & Total heat capacity of the air in the hot aisle. & $1.17 \times 10^3$ & kJ/K \\
$G_{cv}$ & Convective heat conductance coefficient between IT components and rack air. & 109 &kW/K \\
$G_{cd}$ & Total heat transfer coefficient from the cold aisle to the outside environment. & 4.484 &kW/K \\
$\kappa$ & Calibrated effective-airflow factor representing aggregate mixing, bypass and nonuniform rack-flow effects in the reduced-order thermal model. & 0.766 & - \\
$COP_{\mathrm{chiller}}$ & Coefficient of Performance of the chiller. & 5 & - \\
$P^{\mathrm{Chiller}}_{\mathrm{max}}$ & Maximum electrical power consumption capacity of the chiller. & 400 &kW \\
$E^{\mathrm{TES}}_{\mathrm{max}}$ & Maximum cooling energy storage capacity of the TES tank. & 1000 &kWh \\
$Q^{\mathrm{TES}\text{-}\mathrm{CRAC}}_{\mathrm{max}}$ & Maximum thermal charging rate of the TES tank. & 300 &kW \\
$Q^{\mathrm{Chil}\text{-}\mathrm{TES}}_{\mathrm{max}}$ & Maximum thermal discharging rate of the TES tank. & 300 &kW \\
$\eta^{\mathrm{TES}}_{\mathrm{ch}}$ & Charging efficiency of the TES tank. & 0.9 & - \\
$\eta^{\mathrm{TES}}_{\mathrm{dis}}$ & Discharging efficiency of the TES tank. & 0.9 & - \\
$T_{\mathrm{out}}$ & Outside ambient air temperature. & 22 & $^{\circ}$C \\
$Q^{\mathrm{IT}}(t)$ & Heat generated by ITE, assumed equal to $P^{\mathrm{IT}}(t)$. & [0-1000] &kW \\
$Q_{\mathrm{cool}}(t)$ & Gross thermal cooling supplied to the DC by the CRAC and TES. & $\geq 0$ &kW \\
$Q_{\mathrm{cool,eff}}(t)$ & Effective cooling acting on the four represented thermal nodes, defined as $\kappa Q_{\mathrm{cool}}(t)$. & $\geq 0$ &kW \\
$Q^{\mathrm{Chil}\text{-}\mathrm{CRAC}}(t)$ & Cooling power provided directly from the chiller to the CRAC system. & Varies &kW \\
$Q^{\mathrm{Chil}\text{-}\mathrm{TES}}(t)$ & Cooling power from the chiller used to charge the Thermal Energy Storage (TES) tank. & $[0, 300]$ &kW \\
$Q^{\mathrm{TES}\text{-}\mathrm{CRAC}}(t)$ & Cooling power discharged by the TES tank to the CRAC system. & $[0, 300]$ &kW \\
$Q_{CA}(t)$ & Rate of change of thermal energy in the air mass of the cold aisle. & Varies &kW \\
$Q_{HA}(t)$ & Rate of change of thermal energy in the air mass of the hot aisle. & Varies &kW \\
$Q_{R}(t)$ & Rate of change of thermal energy in the mass of the server racks and the air within them. & Varies &kW \\
$Q_{ITm}(t)$ & Rate of change of thermal energy in the thermal mass of the IT equipment itself. & Varies &kW \\
$Q_{\mathrm{out}}(t)$ & Thermal energy transferred into the DC from the outside ambient environment. & Varies &kW \\
$P^{\mathrm{Chil}\text{-}\mathrm{CRAC}}(t)$ & Electrical power consumed by the chiller for cooling sent directly to the CRAC. & $\geq 0$ &kW \\
$P^{\mathrm{Chil}\text{-}\mathrm{TES}}(t)$ & Electrical power consumed by the chiller to charge the TES tank. & $\geq 0$ &kW \\
$E^{\mathrm{TES}}(t)$ & Cooling energy stored in the TES tank at time t. & $[0, 1000]$ &kWh \\
$T_{Ain}(t)$ & Air temperature at the inlet of the cold aisle. & $[14, 30]$ & $^{\circ}$C \\
$T_{CA}(t)$ & Air temperature in the cold aisle. & $[18, 23]$ & $^{\circ}$C \\
$T_{HA}(t)$ & Air temperature in the hot aisle. & $[18, 40]$ & $^{\circ}$C \\
$T_{R}(t)$ & Air temperature within the server racks. & $[18, 40]$ & $^{\circ}$C \\
$T_{IT}(t)$ & Temperature of the IT components. & $[18, 60]$ & $^{\circ}$C \\
$z^{\mathrm{Chil}\text{-}\mathrm{TES}}(t)$ & Binary variable indicating TES charging status (1 if charging, 0 otherwise). & $\{0, 1\}$ & - \\
$z^{\mathrm{TES}\text{-}\mathrm{CRAC}}(t)$ & Binary variable indicating TES discharging status (1 if discharging, 0 otherwise). & $\{0, 1\}$ & - \\
% Case Studies Section
\midrule
\multicolumn{4}{l}{\textbf{Case Studies (Section 4)}} \\
\midrule
$\pi(t)$ & Day-ahead spot electricity price at time t. & Varies & GBP/MWh \\
$P_{\mathrm{tol}}$ & Power tolerance for flexibility provision. & 0.1 &kW \\
$P^{\mathrm{Grid}}_{\mathrm{IT}}(t)$ & Power drawn from grid for IT load. & $\geq 0$ &kW \\
$P^{\mathrm{Grid}}_{\mathrm{OD}}$ & \rev{Constant power drawn from the grid for auxiliary devices, fixed at 7\% of the average base-case IT-plus-cooling power.} & $53.095$ &kW \\
$P^{\mathrm{Grid}}_{\mathrm{base}}(t)$ & Baseline power drawn from grid at time t. & Varies &kW \\
$P^{\mathrm{Grid}}(t)$ & Total power drawn from grid at time t. & Varies &kW \\
$\Delta P$ & Flexibility magnitude (power deviation from baseline). & Varies &kW \\
$\tau$ & Maximum duration of flexibility provision. & [0–23:45] & hours \\
$t_0$ & Start time of flexibility provision. & [0–23:45] & hours \\
\end{longtable}
\twocolumn
}
 % Switch back to two columns *immediatly* after the table
} % --- END OF \afterpage BLOCK ---
\fi
To manage the volatility introduced by these trends, power systems require a substantial increase in flexibility services. Traditionally provided by dispatchable fossil fuel generators, this solution is becoming obsolete under decarbonisation mandates. The JRC \cite{koolen2023flexibility} projects that the European Union's flexibility requirement will rise to 24\% of total electricity demand in TWh by 2030 and to 30\% by 2050. Similarly, Great Britain's Clean Flexibility Roadmap gives a 2030 clean-flexibility capacity range of 51--66 GW, compared with 25.2 GW in 2024 \cite{clean_flexibility_roadmap}. Demand-side flexibility, where consumers actively modulate their electricity use to support the grid, presents a key solution.

While their growth contributes to the challenge, DCs are equipped to provide flexibility. Their shiftable IT workloads, uninterruptible power supply (UPS) systems with battery storage, and inherent thermal inertia as well as cold storage, can be leveraged to modulate power consumption without disrupting core services. Each of these internal assets possesses a distinct flexibility profile in terms of magnitude, duration, ramp rate, and recovery time \cite{zhang2025unlocking}. For example, UPS batteries can offer a near instantaneous response, whereas thermal systems are characterised by lower ramp rates, providing a more gradual adjustment \cite{zhang2025unlocking, alapera2018data}. DCs therefore present a dichotomy: they are both a growing strain on the power system and a potentially crucial asset for grid flexibility.

In the context of power systems, flexibility is defined as the capability of maintaining the balance between generation and demand across all time horizons, by adjusting either energy production or consumption in response to sudden variations \cite{Centrica2020LEM, EEAACER2023Flex, neso2025future, Nosair2015TSTE}. Upward flexibility is required when demand exceeds generation and involves a DC reducing its power consumption from the grid. Conversely, downward flexibility is needed when generation surpasses demand, and is provided by a DC increasing its electricity consumption to absorb the surplus energy \cite{Centrica2020LEM, NG2017SNAPS}. In this study, a DC's flexibility is quantified by its capacity for power consumption deviation relative to a baseline, and the maximum duration for which this deviation can be sustained.

This paper addresses these challenges with a linked annual optimisation of IT
workload, UPS dispatch and cooling operation against signed electricity prices.
Its principal contribution is an auditable rolling-horizon formulation that
passes physical states and unfinished workload between local days instead of
resetting the facility at midnight. The study quantifies annual cost value,
tests full-year sensitivity endpoints for the three internal flexibility
resources, and defines a recovery-constrained duration assessment to be applied
to an objectively selected representative day.

The main contributions are therefore: (1) a tractable integrated data-centre
model that preserves the relevant coupling between IT execution, UPS operation,
cooling power and TES state; (2) a complete 2025 rolling chain with explicit
state, workload, solver and settlement audits; and (3) five-point full-year
sensitivity evidence for flexible workload, UPS capacity and TES capacity.

The remainder of this paper reviews the literature, defines the linked annual
method and benchmark, presents the completed annual results and sensitivities,
and identifies the deferred representative-day flexibility assessment.

\subsection{DC Architecture}
DCs are integrated facilities housing IT equipment, such as servers and network devices, which are supported by critical power and cooling infrastructure. As shown in Figure~\ref{fig:dc_layout}, electrical continuity is maintained by uninterruptible power supplies (UPS) with associated battery systems, while cooling systems, including chillers, Thermal Energy Storage (TES) tanks and  Computer Room Air Conditioning (CRAC) units, manage the substantial heat generated by the servers. Thermal efficiency is often enhanced through optimised airflow strategies like the hot-aisle/cold-aisle arrangement.

Each of these core subsystems presents an opportunity for providing demand-side flexibility to the power grid. The strategic scheduling of IT workloads, the dispatch of UPS battery storage, and the leveraging of the TES tank and the facility's inherent thermal inertia allow a DC to modulate its power consumption. The DC assets are highly interdependent, requiring an integrated approach that considers all of them simultaneously. \rev{This is because a change in one subsystem changes the feasible operating range of the others: deferring IT workload reduces both server power and subsequent heat generation, cooling actions are constrained by thermal states and the TES charge level, and UPS discharge can support IT execution while altering the grid power draw. A component-by-component assessment can therefore overestimate flexibility if it ignores recovery requirements, or underestimate it if it misses compensating actions across assets.} Consequently, DCs can transition from being passive electrical loads to active assets that enhance the resilience and flexibility of the power system.

\begin{figure}[!t]
    \centering
    \includegraphics[width=\columnwidth]{images/Figure_1.png}
    \caption{DC Layout}
    \label{fig:dc_layout}
\end{figure}

\subsection{IT Workload Background}
The fundamental role of a DC is to execute IT workloads, which encompass all computational and data processing tasks. These workloads can be broadly classified based on their time sensitivity, as defined by service-level agreements (SLAs) \cite{Liu2024Access,Cao2022ApEn}. Inflexible workloads, also known as interactive workloads, are latency-critical and require immediate execution to ensure quality of service for user-facing applications like real-time streaming or transaction processing.

In contrast, flexible IT workloads, often referred to as batch workloads, can tolerate execution delays within predefined time windows without impacting service quality. These typically non-user-facing tasks, such as periodic data analytics, backups, or machine learning model training, can be deferred or rescheduled. This ability to shift the timing of their execution is the primary source of IT-based flexibility, allowing the DC to adjust its computational power draw in response to external signals like electricity prices or grid operational needs \cite{Cao2022ApEn}.

\section{Literature Review}

\rev{DC flexibility has attracted growing attention as an enabler of demand-side participation in power systems, with a growing body of literature modelling flexibility at the asset level, predominantly focusing on IT workloads and, to a lesser extent, UPS batteries, cooling systems and other subsystems. A smaller body of work has attempted integrated models that capture the joint flexibility of multiple DC assets. This review therefore first presents the flexibility modelling approaches found in the literature for each DC asset, and then discusses studies that move towards an integrated DC flexibility assessment.}

IT workload is the most fundamental component of a DC and is the focus for many flexibility studies. One study develops a machine learning method to predict DC energy consumption and server temperature \cite{Misaghian2023TIA}. These data are then used to optimise the scheduling of IT workloads to minimise fuel costs and power utilisation at times of high grid carbon intensity. On average, the implementation achieved a 6.5\% load reduction for a winter day during periods of high CO$_2$ intensity. Radovanović et al. \cite{radovanovic2022carbon}, performed predictive modelling of grid carbon intensity, trained day-ahead demand prediction models and used them to optimise IT workload for minimum carbon emissions.
Cao et al. \cite{Cao2022ApEn} propose and validate a data-driven methodology using real-world Alibaba trace data to assess the power flexibility potential of Internet Data Centres (IDCs) by rescheduling periodic IT workloads. Their findings quantify significant flexibility, particularly in early morning hours, revealing potential upward/downward load shifts of 400 kW and 325 kW, respectively---corresponding to approximately 50\% and 40.6\% of the facility's peak demand---by optimising job schedules based on power system needs and renewable energy availability. In this study, IT workloads are defined as either flexible or inflexible, with flexibility here referring to flexibility in time.

UPS batteries are currently providing power flexibility to the grid in numerous DCs around the world and have been shown to be successful \cite{alapera2019fast,roach2022microsoft,Anghel_2023}. Lithium-ion batteries, which are increasingly the dominant form used for UPS, are capable of rapidly providing or consuming power when needed \cite{alapera2018data}. These characteristics make them well suited to frequency regulation, a service many power providers require. Results from \cite{alapera2018data} found UPS batteries could be used within their normal operating range to provide the required services to the grid and in doing so generate a reasonable revenue stream. Furthermore, the battery lifetime would not be affected, and the approach does not require additional cost.

Cooling makes up a large proportion, as high as 40\%, of DC energy consumption \cite{zhao2021synthetic}.  The American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) recommends maintaining an indoor temperature of $18^\circ\mathrm{C}$ to $27^\circ\mathrm{C}$ to ensure optimal DC performance \cite{tc2016data}. Exploiting the thermal inertia provided by this temperature range has been shown to enable power consumption flexibility in DCs \cite{takci2025data}\cite{ref22}. Thermal Energy Storage (TES) systems can enhance cooling flexibility by decoupling the timing of heat removal from the cooling generation process.
Du et al. \cite{du2025new} propose and evaluate a framework to enhance the energy flexibility of district heating (DH) systems integrated with DC waste heat recovery. The study utilises dual short-term TES tanks to enable simultaneous peak shaving (demand-driven) and load shifting (price-driven) within the hybrid system. Simulation results demonstrated that this dual TES approach significantly improved flexibility, achieving up to a 10\% peak demand reduction and a 2.1\% load shift, leading to a 3.2\% operational cost saving in the case study. A synergistic control strategy for DC frequency regulation using both IT and cooling systems has also been proposed \cite{Fu2020ApEn}. Results found that a revenue saving of 4\% could be made by implementing the proposed strategy. Once depleted, the thermal inertia of the DC atmosphere / TES must be recovered to baseline levels. The recovery time taken to do so will affect how the flexibility of the asset can be utilised.


While individual assets offer flexibility, the flexibility characteristics change when these assets are integrated into one system. Maximising the overall potential requires coordinating multiple resources and evaluating their diverse characteristics, interactions, and constraints. One study proposes a co-optimisation of the IT workload and cooling system, recognising the strong operational link between them \cite{Fu2020ApEn}. The work by S Xiang et al. \cite{xiang2023modeling} identifies that DC optimisation models often ignore IT equipment constraints like start-stop conditions and ramp rates, which can cause excessive wear. The authors propose a model integrating these constraints with facility thermal dynamics, solved using a Deep Deterministic Policy Gradient (DDPG) algorithm. This approach was then validated for practicality and efficiency using a large-scale simulation of a 100,000-device DC.
H. Xu et al. \cite{Xu2023SPIE} propose an optimisation which integrates IT servers, cooling infrastructure, energy storage, generators and renewable energy, and aims to maximise power demand flexibility. The objective function is the cumulative change in energy taken from the grid before and after the optimisation was applied.
Other studies use a similar approach, but instead minimise the difference between DC power consumption and the desired power consumption of the power supply operator \cite{cioara2018optimized}. 

\rev{While individual DC assets, including IT workloads, UPS batteries and cooling systems, have each been studied for their flexibility potential, the interplay between these assets and its impact on the overall flexibility of the DC remains largely unexplored. Most existing studies adopt a DC-centric, cost-minimisation perspective and do not quantify the magnitude and duration of grid-facing flexibility that can be delivered once coupled asset constraints and post-event recovery are accounted for. As DCs scale towards the gigawatt level, this power-system-centric perspective becomes increasingly important, because system operators require duration-certified flexibility offers and a clear understanding of which assets enable them; this perspective remains largely absent from the literature.}

Addressing these gaps, this study makes three contributions. First, it
establishes an audited full-year operating baseline in which physical states
and deadline-constrained work are linked between daily horizons. Second, it
quantifies how workload flexibility, UPS capacity and TES capacity affect the
annual economic result using completed full-year endpoints. Third, it maps the
maximum recovery-certified duration of grid-power deviations on an objectively
selected day and decomposes each response into its IT, cooling, TES and UPS
contributions. The annual and event studies use the same stored trajectory, so
the reported service envelope is conditional on an internally consistent
cost-optimal operating state rather than an independently reset day.

\input{balanced/annual_revision_body.tex}
\end{document}
