\section{Extended annual and component results}
All sensitivity points in Table~\ref{tab:annual-endpoints} are completed annual chains. They supersede earlier representative-week intermediate comparisons. The common reference has the same total workload arrivals as every flexible-share case; storage is disabled in that reference. Percentage-point changes are relative to the central coordinated saving, while saving percentages use the common reference cost \textcolor{LatestGreen}{as the denominator}. More decimals are retained in the accompanying CSV files for calculation.
\input{tables/annual_endpoints.tex}

The annual endpoints and event grid are supplied as \path{data/annual_endpoints.csv} and \path{data/flexibility_results.csv}. The representative-day component schedule remains in the main paper.

The annual \textcolor{LatestGreen}{component cost} differences are accounting terms within the same coordinated solution. In particular, electricity used to charge TES is positive in the charging-chiller row, while avoided direct cooling appears elsewhere. The UPS row is charging minus discharging evaluated at interval prices, not a storage-revenue settlement. The accounting identity remains valid under negative prices. Summed displayed values can differ from displayed totals by rounding; unrounded terms reconcile in the accompanying data.

\section{Numerical checks and solution quality}
The retained manuscript run record identifies Python 3.12.0, Pyomo 6.10.1 and \textcolor{LatestGreen}{HiGHS 1.15.1 on Windows} 11 with an eight-core AMD Ryzen 7 9800X3D. Annual scenarios request a relative MILP gap of 0.1\%, with a standard daily time limit of 300 s and a normal acceptance threshold of 1\%. Feasible exceptions in sensitivity cases are disclosed below rather than treating every solve as proven optimal. The main paper's 5.382\% is computed from the retained annual settlements, not by summing daily objective bounds.

All fourteen annual summaries contain 365 local dates and 35,040 committed intervals. Their stored checks cover timestamp continuity, physical state handoff, workload conservation, storage mode exclusivity and signed-price settlement reconciliation. The stated audit tolerances are $10^{-5}$ in the native state units, $10^{-3}$ kW for power flows and $10^{-7}$ CPU-hours for work. Central operation also stores a cohort execution trace. The three central time-limited daily solutions, on 25 May, 6 August and 4 October, have reported relative gaps of approximately 0.868\%, 0.228\% and 0.612\%, respectively, within the normal threshold.

\input{tables/solver_quality.tex}

Table~\ref{tab:solver-quality} records the maximum reported gap for each retained annual chain. Three 25 May sensitivity horizons exceed the normal 1\% threshold: the 0.5 workload, 0.5 UPS and 0.5 TES cases have gaps of 1.301\%, 1.111\% and 1.009\%, respectively. Their absolute daily objective-bound widths are GBP~0.103, 0.329 and 0.359. These feasible time-limited incumbents remain in the annual settlements and are disclosed as exceptions. Near-zero negative objectives can produce relative gaps above the threshold despite small absolute bounds. The accompanying \path{data/corrected_solver_horizons.csv} records every non-optimal termination in the corrected annual chains.

The daily bounds apply to the corresponding core-plus-look-ahead optimisation, not to a globally optimised annual problem. They do not bound the downstream effect of different committed decisions or certify an annual saving to the displayed rounding precision. Historical longer-limit diagnostic solves used the earlier tranche inputs and are not used to certify these corrected results. In particular, the event study's 1\% criterion must not be interpreted as a claim that all annual horizons meet that threshold.

The corrected central year-end checkpoint records 0.787115 CPU-hours outstanding at midnight and zero unserved work after the planned continuation. Its complete final look-ahead contains 2,531.359 kWh and GBP~98.275, including ordinary January demand. These quantities come from the current checkpoint supplied in \path{evidence/corrected_year_end_checkpoint.json}. Earlier \textcolor{LatestGreen}{terminal value} tests used different tranche inputs; their report is retained as historical context for the terminal convention, not as a terminal-sensitivity validation of the corrected central or enlarged-capacity cases.

For the event study, all 288 cells pass the recorded validation checks: 280 carry the boundary/cap flag and eight an unresolved-next-step flag. The 148 positive-duration dispatches meet the event \textcolor{LatestGreen}{solver gap} criterion of 1\% and the physical audits; the other 140 cells have no certified positive duration. Maximum target error is 0.1 kW, terminal-temperature error 0.05$^{\circ}$C, excess cohort residual $10^{-7}$ CPU-hours and component-sum residual approximately $4.82\times10^{-11}$ kW. An independent accounting check reconciles all positive-duration component traces against metered deviations. These checks establish consistency with the formulated constraints. They do not eliminate the search qualifications in S3, model approximation or uncertainty in the adopted facility parameters.

\section{\textcolor{LatestGreen}{UPS break-even investment calculations}}
Let the additional annual \textcolor{LatestGreen}{electricity cost} saving for energy capacity $E$ be $\Delta S(E)=C^{\op}(600)-C^{\op}(E)$. The retained results give GBP~1,274.7485/year for $E=750$ kWh and GBP~2,459.8888/year for $E=900$ kWh. Relative to the central capacity, the additional nameplate energies are 150 and 300 kWh, but the additional energy between operational bounds is 75 and 150 kWh because the 50\% reserve fraction remains fixed.

For constant real annual benefits, additional investment $I$ and additional annual non-electricity costs $O$, \textcolor{LatestGreen}{the investment breaks even when}
\begin{equation}
\Delta S-O-I\,\mathrm{CRF}(r,n)\geq0,\qquad
\mathrm{CRF}(r,n)=\frac{r(1+r)^n}{(1+r)^n-1}.
\end{equation}
At $r=0$, CRF is $1/n$. The capital recovery factor converts initial expenditure into an equivalent annual amount~\cite{sam_crf}. Setting $O=0$ gives $I_{\mathrm{BE}}=\Delta S/\mathrm{CRF}$. Dividing by added \emph{nameplate} kWh gives a threshold directly comparable with a cost expressed on that same basis. The ten-year, 8\% case has CRF 0.14902949. Table~\ref{tab:financial-range} shows additional illustrative rate/life combinations; these are assumptions for interpreting the result, not empirical estimates of project finance or battery life.

\input{tables/financial_range.tex}

No battery market price is assumed, so the calculation establishes a maximum supported expenditure rather than a positive investment recommendation. Comparing a vendor quotation would require its currency, price year, chemistry, installed scope, integration work, reserve policy and usable/nameplate capacity convention. Existing power electronics are held fixed in the dispatch sensitivity; an upgrade requiring additional converter capacity cannot be evaluated by changing only a battery price per kWh.

Losses already enter the dispatch costs through efficiency and must not be charged twice. Degradation, additional O\&M, replacements and financing/tax detail are omitted. Introducing additional costs reduces supported investment under the same annual-benefit assumption. A more complete lifetime treatment could also change the benefit itself. In particular, initial UPS energy is proportional to capacity and terminal energy has no credit. The retained annual cases finish with 300, 375 and 450 kWh for 600, 750 and 900 kWh capacity, respectively. The resulting single-year differences are not independently established steady-state annual benefits. The earlier central terminal check in S5 does not resolve this for all enlarged-capacity cases.

Accordingly, repeating the 2025 incremental saving over $n$ years is an explicit conditional assumption. \textcolor{LatestGreen}{The thresholds are conditional break-even investment estimates before omitted costs, not forecasts of a site's investment return.} They exclude the possible value of greater backup provision and any revenues from grid services. Neither the event heatmap nor the annual component accounting supplies those revenues. If credible installed incremental costs exceed the stated threshold, the assumed \textcolor{LatestGreen}{energy arbitrage} saving alone is insufficient; if they are lower, \textcolor{LatestGreen}{the investment is supported only within the stated operational and financial assumptions.}
