\begin{table*}[htbp]
\centering\small
\caption{Annual signed \textcolor{LatestGreen}{electricity cost} composition (GBP). Changes are coordinated minus reference; displayed values are rounded.}\label{tab:cost-components}
\begin{tabular}{@{}lrrr@{}}\toprule
Component & Reference & Coordinated & Change \\\midrule
IT electrical demand & 407,653 & 390,931 & -16,722 \\
CRAC chiller & 105,337 & 90,911 & -14,425 \\
TES charging chiller & 0 & 6,897 & +6,897 \\
UPS net grid effect & 0 & -5,377 & -5,377 \\
Auxiliary overhead & 37,514 & 37,514 & +0 \\
Total settlement cost & 550,504 & 520,877 & -29,627 \\
\bottomrule\end{tabular}
\end{table*}
