\begin{table}[htbp]
\centering\small
\caption{Full-year cost and resource sensitivity. \textcolor{LatestGreen}{Change is expressed in percentage points relative to} the central coordinated saving; baseline denotes reference operation.}\label{tab:annual-endpoints}
\begin{tabular}{@{}lrrrr@{}}\toprule
Case & Cost (GBP) & Saving (\%) & Change (pp) & Energy (GWh) \\\midrule
Baseline & 550,504 & 0.000 & -5.382 & 6.718 \\
Flexible workload 0.5$\times$ & 529,934 & 3.737 & -1.645 & 6.777 \\
Flexible workload 0.75$\times$ & 525,157 & 4.604 & -0.778 & 6.781 \\
Flexible workload 1.0$\times$ & 520,877 & 5.382 & +0.000 & 6.789 \\
Flexible workload 1.25$\times$ & 516,997 & 6.087 & +0.705 & 6.797 \\
Flexible workload 1.5$\times$ & 513,989 & 6.633 & +1.251 & 6.806 \\
UPS capacity 0.5$\times$ & 523,544 & 4.897 & -0.484 & 6.766 \\
UPS capacity 0.75$\times$ & 522,187 & 5.144 & -0.238 & 6.778 \\
UPS capacity 1.25$\times$ & 519,602 & 5.613 & +0.232 & 6.799 \\
UPS capacity 1.5$\times$ & 518,417 & 5.829 & +0.447 & 6.810 \\
TES capacity 0.5$\times$ & 522,268 & 5.129 & -0.253 & 6.779 \\
TES capacity 0.75$\times$ & 521,496 & 5.269 & -0.113 & 6.784 \\
TES capacity 1.25$\times$ & 520,502 & 5.450 & +0.068 & 6.792 \\
TES capacity 1.5$\times$ & 520,229 & 5.499 & +0.118 & 6.794 \\
\bottomrule\end{tabular}
\end{table}
