{
  "code_hash": "dfe57daf0eeed3f7db5e1885a8a6152cc3f03bbf400b99eb11ed96cc6e45170f",
  "config": {
    "baseline_cold_aisle_setpoint_c": 22.5,
    "dt_seconds": 900,
    "fail_on_gap_exceeded": false,
    "flexible_workload_multiplier": 0.75,
    "flow_tolerance_kw": 0.001,
    "grid_import_limit_kw": null,
    "it_power_breakpoint_exponent": 1.5,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lookahead_steps": 12,
    "maximum_accepted_gap": 0.01,
    "mip_gap": 0.001,
    "mode": "optimised",
    "price_treatment": "signed",
    "scenario_id": "2025_flex_0p75",
    "solver_name": "auto",
    "solver_time_limit_s": 300,
    "state_tolerance": 1e-05,
    "terminal_tes_value_gbp_per_kwh_th": 0.0,
    "terminal_ups_value_gbp_per_kwh": 0.0,
    "tes_capacity_multiplier": 1.0,
    "tes_throughput_cost_gbp_per_kwh_th": 0.0,
    "ups_capacity_multiplier": 1.0,
    "ups_reserve_kwh": null,
    "ups_throughput_cost_gbp_per_kwh": 0.0,
    "workload_tolerance_cpu_h": 1e-07
  },
  "created_utc": "2026-08-06T14:43:06.273350+00:00",
  "end_date": "2025-12-31",
  "fingerprint": "7e067cee8eb78652053fc9bf3fecb0dbbf4d674f476dc039ae70ef0910674139",
  "finished_utc": "2026-08-06T14:58:49.875444+00:00",
  "git": {
    "dirty": true,
    "revision": "2f78aaf0369e964df0a0bfe8e07f28c64b8bec60"
  },
  "input_hash": "bd5f02c07c3d93d2c11181856a805689ced970083fce69d01e4d8983ad06ae61",
  "schema_version": 2,
  "start_date": "2025-01-01",
  "summary": {
    "committed_intervals": 35040,
    "cost_reconciliation_gbp": 0.0,
    "final_outstanding_workload_cpu_h": 0.48215625,
    "final_workload_unserved_after_planned_lookahead_cpu_h": 0.0,
    "gap_exceeded_dates": [
      "2025-05-25"
    ],
    "gap_exceeded_horizons": 1,
    "grid_energy_kwh": 6787101.371498784,
    "local_dates": 365,
    "maximum_daily_boundary_residual": 0.0,
    "maximum_initial_state_residual": 0.0,
    "maximum_recorded_solver_gap": 0.010744962994273844,
    "maximum_tes_overlap_kw": -0.0,
    "maximum_ups_overlap_kw": -0.0,
    "maximum_workload_conservation_residual_cpu_h": 1.071365218763276e-14,
    "mode": "optimised",
    "non_optimal_horizons": 1,
    "peak_grid_import_kw": 1681.3593365882082,
    "scenario_id": "2025_flex_0p75",
    "settlement_cost_gbp": 526707.3784540696,
    "total_solver_runtime_s": 844.3922522999965
  },
  "tail_price_mode": "actual",
  "year": 2025
}