{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 24,
  "magnitude_kw": 75.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 24,
    "start_hour": 6.0,
    "magnitude_kw": 75.0,
    "duration_steps": 29,
    "duration_hours": 7.25,
    "solver_calls": 7,
    "solver_runtime_s": 5.310250900000028,
    "maximum_solver_relative_gap": 6.494956881088108e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000013642,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 3.410605131648481e-11,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 6.494956881088108e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 24,
      "feasible_incumbent": true,
      "wall_time_s": 0.8757630000000063,
      "solver_runtime_s": 0.7954955999994127,
      "solver_quality": "optimal",
      "solver_relative_gap": 2.164891927276439e-16,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 27,
      "feasible_incumbent": true,
      "wall_time_s": 0.8167101999988517,
      "solver_runtime_s": 0.7219138000000385,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 28,
      "feasible_incumbent": true,
      "wall_time_s": 0.7106841000004351,
      "solver_runtime_s": 0.6497617999993963,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 29,
      "feasible_incumbent": true,
      "wall_time_s": 1.933896000000459,
      "solver_runtime_s": 1.814569300000585,
      "solver_quality": "optimal",
      "solver_relative_gap": 6.494956881088108e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 30,
      "feasible_incumbent": false,
      "wall_time_s": 0.22785429999930784,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 36,
      "feasible_incumbent": false,
      "wall_time_s": 0.31288470000072266,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.4324586000002455,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 1.814569300000585,
    "objective_gbp": 611.3404867710782,
    "lower_bound_gbp": 611.3007804700658,
    "upper_bound_gbp": 611.3404867710782,
    "relative_gap": 6.494956881088108e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 164,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -4.440892098500626e-15,
    "opening_workload_cpu_h": 1.5625,
    "committed_workload_cpu_h": 1.5625000000000044,
    "closing_workload_cpu_h": 0,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 611.3404867710782,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 439.76167796549726,
    "committed_grid_energy_kwh": 5405.184397611005,
    "lookahead_settlement_cost_gbp": 171.5788088055809,
    "lookahead_grid_energy_kwh": 2400.899527187462,
    "core_workload_completed_in_lookahead_cpu_h": 0.0
  },
  "terminal_state": {
    "ups_energy_kwh": 600.0,
    "tes_energy_kwh": 1000.0,
    "it_temperature_c": 36.12322143269293,
    "rack_temperature_c": 30.72004938032432,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.7248160196583
  }
}