{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 60,
  "magnitude_kw": -100.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 60,
    "start_hour": 15.0,
    "magnitude_kw": -100.0,
    "duration_steps": 12,
    "duration_hours": 3.0,
    "solver_calls": 6,
    "solver_runtime_s": 1.7023420999976224,
    "maximum_solver_relative_gap": 0.00026698983742900085,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000059117,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 1.0231815394945443e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 3.073884478566567e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 9,
      "feasible_incumbent": true,
      "wall_time_s": 0.3695259999985865,
      "solver_runtime_s": 0.32265469999947527,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00026698983742900085,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 11,
      "feasible_incumbent": true,
      "wall_time_s": 0.44086799999968207,
      "solver_runtime_s": 0.39039339999908407,
      "solver_quality": "optimal",
      "solver_relative_gap": 7.171709044150568e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.43740380000053847,
      "solver_runtime_s": 0.38418079999974,
      "solver_quality": "optimal",
      "solver_relative_gap": 3.073884478566567e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 13,
      "feasible_incumbent": false,
      "wall_time_s": 0.134893500000544,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": false,
      "wall_time_s": 0.09341159999894444,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 36,
      "feasible_incumbent": false,
      "wall_time_s": 0.22623919999932696,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.38418079999974,
    "objective_gbp": 388.1850710718623,
    "lower_bound_gbp": 388.1731387112145,
    "upper_bound_gbp": 388.1850710718623,
    "relative_gap": 3.073884478566567e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 96,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -2.7755575615628914e-17,
    "opening_workload_cpu_h": 0.9920190528383291,
    "committed_workload_cpu_h": 0.7679627082030372,
    "closing_workload_cpu_h": 0.22405634463529192,
    "core_workload_unserved_after_lookahead_cpu_h": 6.938893903907228e-18,
    "workload_trace_max_interval_residual_cpu": 5.551115123125783e-17,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 388.1850710718623,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 192.18597695112047,
    "committed_grid_energy_kwh": 2254.4504613359095,
    "lookahead_settlement_cost_gbp": 195.99909412074186,
    "lookahead_grid_energy_kwh": 1666.3213255309104,
    "core_workload_completed_in_lookahead_cpu_h": 0.22405634463529192
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 36.7261847702731,
    "rack_temperature_c": 31.00428544152835,
    "cold_aisle_temperature_c": 22.998400296397687,
    "hot_aisle_temperature_c": 30.9987584125445
  }
}