{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 4,
  "magnitude_kw": 50.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 4,
    "start_hour": 1.0,
    "magnitude_kw": 50.0,
    "duration_steps": 14,
    "duration_hours": 3.5,
    "solver_calls": 7,
    "solver_runtime_s": 4.296158499997546,
    "maximum_solver_relative_gap": 0.00012825566965786285,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000070486,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.0016266664201260994,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 5.115907697472721e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 5.648155803603436e-07,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.6088571000000229,
      "solver_runtime_s": 0.49904349999997066,
      "solver_quality": "optimal",
      "solver_relative_gap": 2.763545674147413e-07,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 13,
      "feasible_incumbent": true,
      "wall_time_s": 0.17998159999842755,
      "solver_runtime_s": 0.08997879999878933,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00012825566965786285,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 14,
      "feasible_incumbent": true,
      "wall_time_s": 0.6324284000002081,
      "solver_runtime_s": 0.5845706999989488,
      "solver_quality": "optimal",
      "solver_relative_gap": 5.648155803603436e-07,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 15,
      "feasible_incumbent": false,
      "wall_time_s": 0.9077191999986098,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": false,
      "wall_time_s": 0.4501249999993888,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.5412348000008933,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.9758123999999953,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.5845706999989488,
    "objective_gbp": 294.3860183105947,
    "lower_bound_gbp": 294.3858520367849,
    "upper_bound_gbp": 294.3860183105947,
    "relative_gap": 5.648155803603436e-07,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 104,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 2.3245294578089215e-16,
    "opening_workload_cpu_h": 1.74625,
    "committed_workload_cpu_h": 1.7313631552340807,
    "closing_workload_cpu_h": 0.014886844765919161,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 294.3860183105947,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 198.09894010057985,
    "committed_grid_energy_kwh": 3590.4669635652526,
    "lookahead_settlement_cost_gbp": 96.28707821001481,
    "lookahead_grid_energy_kwh": 1274.3052488442554,
    "core_workload_completed_in_lookahead_cpu_h": 0.014886844765919161
  },
  "terminal_state": {
    "ups_energy_kwh": 394.601571398229,
    "tes_energy_kwh": 500.0,
    "it_temperature_c": 31.352672810332376,
    "rack_temperature_c": 27.890992838745607,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 27.890599675514686
  }
}