{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 8,
  "magnitude_kw": 25.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 8,
    "start_hour": 2.0,
    "magnitude_kw": 25.0,
    "duration_steps": 25,
    "duration_hours": 6.25,
    "solver_calls": 7,
    "solver_runtime_s": 413.1092606000002,
    "maximum_solver_relative_gap": 0.00011279837496137152,
    "validated": true,
    "boundary_verified": false,
    "duration_is_lower_bound": true,
    "maximum_target_error_kw": 0.1000000000020691,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 9.999999999940612e-08,
    "maximum_component_closure_error_kw": 5.115907697472721e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.00011279837496137152,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 24,
      "feasible_incumbent": true,
      "wall_time_s": 56.8728615,
      "solver_runtime_s": 56.81485280000015,
      "solver_quality": "optimal",
      "solver_relative_gap": 4.6512371196489214e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 25,
      "feasible_incumbent": true,
      "wall_time_s": 55.277876000000106,
      "solver_runtime_s": 55.21351279999908,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00011279837496137152,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 26,
      "feasible_incumbent": false,
      "wall_time_s": 60.141031199998906,
      "solver_runtime_s": null,
      "solver_quality": "maxTimeLimit_no_incumbent",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 27,
      "feasible_incumbent": false,
      "wall_time_s": 60.16532999999981,
      "solver_runtime_s": null,
      "solver_quality": "maxTimeLimit_no_incumbent",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 30,
      "feasible_incumbent": false,
      "wall_time_s": 60.160073200000625,
      "solver_runtime_s": null,
      "solver_quality": "maxTimeLimit_no_incumbent",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 36,
      "feasible_incumbent": false,
      "wall_time_s": 60.21636229999967,
      "solver_runtime_s": null,
      "solver_quality": "maxTimeLimit_no_incumbent",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 60.275726400001076,
      "solver_runtime_s": null,
      "solver_quality": "maxTimeLimit_no_incumbent",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 55.21351279999908,
    "objective_gbp": 448.9301580430903,
    "lower_bound_gbp": 448.87951945079186,
    "upper_bound_gbp": 448.9301580430903,
    "relative_gap": 0.00011279837496137152,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 148,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 4.996003610813204e-16,
    "opening_workload_cpu_h": 2.192125,
    "committed_workload_cpu_h": 2.0433434335382286,
    "closing_workload_cpu_h": 0.14878156646177082,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 5.551115123125783e-17,
    "recovery_workload_max_excess_cpu_h": 9.999999999940612e-08,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 448.9301580430903,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 281.47810436958787,
    "committed_grid_energy_kwh": 4389.509668234745,
    "lookahead_settlement_cost_gbp": 167.45205367350238,
    "lookahead_grid_energy_kwh": 1966.6657351128868,
    "core_workload_completed_in_lookahead_cpu_h": 0.14878156646177082
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 67.4999999999999,
    "it_temperature_c": 37.1591453226096,
    "rack_temperature_c": 31.288769311274855,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 31.287759408086647
  }
}