{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 12,
  "magnitude_kw": -100.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 12,
    "start_hour": 3.0,
    "magnitude_kw": -100.0,
    "duration_steps": 16,
    "duration_hours": 4.0,
    "solver_calls": 7,
    "solver_runtime_s": 1.2717054000004282,
    "maximum_solver_relative_gap": 0.0003318548416222535,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000025011,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 5.059064278611913e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0002075650663685399,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.2204870999994455,
      "solver_runtime_s": 0.13209679999999935,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0003318548416222535,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 15,
      "feasible_incumbent": true,
      "wall_time_s": 0.2133269999994809,
      "solver_runtime_s": 0.16298230000029434,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00013444855372146864,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 16,
      "feasible_incumbent": true,
      "wall_time_s": 0.2551335000007384,
      "solver_runtime_s": 0.1661472000014328,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0002075650663685399,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 17,
      "feasible_incumbent": false,
      "wall_time_s": 0.10909490000085498,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": false,
      "wall_time_s": 0.10577650000050198,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.12521949999973003,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.2426668999996764,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.1661472000014328,
    "objective_gbp": 321.3019529486283,
    "lower_bound_gbp": 321.2352618874402,
    "upper_bound_gbp": 321.3019529486283,
    "relative_gap": 0.0002075650663685399,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 112,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -5.689893001203927e-16,
    "opening_workload_cpu_h": 1.454625,
    "committed_workload_cpu_h": 1.4381971733436092,
    "closing_workload_cpu_h": 0.016427826656391434,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 1.1102230246251565e-16,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 321.3019529486283,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 163.20274522251202,
    "committed_grid_energy_kwh": 2662.664668528045,
    "lookahead_settlement_cost_gbp": 158.09920772611628,
    "lookahead_grid_energy_kwh": 1610.6807072853862,
    "core_workload_completed_in_lookahead_cpu_h": 0.016427826656391434
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 33.6527872586901,
    "rack_temperature_c": 29.18868365689767,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 29.180454780189738
  }
}