{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 12,
  "magnitude_kw": -150.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 12,
    "start_hour": 3.0,
    "magnitude_kw": -150.0,
    "duration_steps": 16,
    "duration_hours": 4.0,
    "solver_calls": 7,
    "solver_runtime_s": 2.138237699995443,
    "maximum_solver_relative_gap": 0.0007853242022337376,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 5.087485988042317e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0004927761762911533,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.24318849999872327,
      "solver_runtime_s": 0.1663330000010319,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0007853242022337376,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 15,
      "feasible_incumbent": true,
      "wall_time_s": 0.532227799998509,
      "solver_runtime_s": 0.4773079000005964,
      "solver_quality": "optimal",
      "solver_relative_gap": 6.10496410383927e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 16,
      "feasible_incumbent": true,
      "wall_time_s": 0.7528356000002532,
      "solver_runtime_s": 0.6694204000013997,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0004927761762911533,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 17,
      "feasible_incumbent": false,
      "wall_time_s": 0.10966259999986505,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": false,
      "wall_time_s": 0.11665069999980915,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.126318499998888,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.25735399999939546,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.6694204000013997,
    "objective_gbp": 328.0337912838113,
    "lower_bound_gbp": 327.87214404644817,
    "upper_bound_gbp": 328.0337912838113,
    "relative_gap": 0.0004927761762911533,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 112,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -5.551115123125783e-17,
    "opening_workload_cpu_h": 1.454625,
    "committed_workload_cpu_h": 1.2817512099458195,
    "closing_workload_cpu_h": 0.17287379005418063,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 328.0337912838113,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 149.67824522251203,
    "committed_grid_energy_kwh": 2462.6646685280452,
    "lookahead_settlement_cost_gbp": 178.35554606129932,
    "lookahead_grid_energy_kwh": 1829.6528065288776,
    "core_workload_completed_in_lookahead_cpu_h": 0.17287379005418063
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 33.6527872586901,
    "rack_temperature_c": 29.203567267968445,
    "cold_aisle_temperature_c": 22.95,
    "hot_aisle_temperature_c": 29.2014725109894
  }
}