{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 12,
  "magnitude_kw": -300.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 12,
    "start_hour": 3.0,
    "magnitude_kw": -300.0,
    "duration_steps": 12,
    "duration_hours": 3.0,
    "solver_calls": 6,
    "solver_runtime_s": 2.136828200000309,
    "maximum_solver_relative_gap": 0.0008971307517770894,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 5.059064278611913e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0008971307517770894,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 1.3030344999988301,
      "solver_runtime_s": 1.1940212999998039,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0008971307517770894,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 13,
      "feasible_incumbent": false,
      "wall_time_s": 0.18877320000137843,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 15,
      "feasible_incumbent": false,
      "wall_time_s": 0.1441008999991027,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": false,
      "wall_time_s": 0.10332820000076026,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.13622880000002624,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.2613626000002114,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 1.1940212999998039,
    "objective_gbp": 292.1962689079111,
    "lower_bound_gbp": 291.93413064951926,
    "upper_bound_gbp": 292.1962689079111,
    "relative_gap": 0.0008971307517770894,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 96,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -5.551115123125783e-17,
    "opening_workload_cpu_h": 1.254625,
    "committed_workload_cpu_h": 0.882887431928353,
    "closing_workload_cpu_h": 0.3717375680716472,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 5.551115123125783e-17,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 292.1962689079111,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 95.610130566663,
    "committed_grid_energy_kwh": 1720.2412948515384,
    "lookahead_settlement_cost_gbp": 196.5861383412481,
    "lookahead_grid_energy_kwh": 1962.386092949366,
    "core_workload_completed_in_lookahead_cpu_h": 0.3717375680716472
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 31.4226646949716,
    "rack_temperature_c": 27.913724462926396,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 27.910990370946877
  }
}