{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 12,
  "magnitude_kw": -500.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 12,
    "start_hour": 3.0,
    "magnitude_kw": -500.0,
    "duration_steps": 8,
    "duration_hours": 2.0,
    "solver_calls": 7,
    "solver_runtime_s": 1.431554500000857,
    "maximum_solver_relative_gap": 0.0003069175629754903,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.004053718684900787,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 5.002220859751105e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 1.6925713132470527e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 6,
      "feasible_incumbent": true,
      "wall_time_s": 0.12200230000053125,
      "solver_runtime_s": 0.08260639999934938,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00011519332488403956,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 7,
      "feasible_incumbent": true,
      "wall_time_s": 0.31142060000092897,
      "solver_runtime_s": 0.26062679999995453,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0003069175629754903,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 8,
      "feasible_incumbent": true,
      "wall_time_s": 0.36127850000048056,
      "solver_runtime_s": 0.278285300000789,
      "solver_quality": "optimal",
      "solver_relative_gap": 1.6925713132470527e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 9,
      "feasible_incumbent": false,
      "wall_time_s": 0.09807379999983823,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": false,
      "wall_time_s": 0.13727730000027805,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.13022079999973357,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.2712811999990663,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.278285300000789,
    "objective_gbp": 231.72937982921107,
    "lower_bound_gbp": 231.72545764420371,
    "upper_bound_gbp": 231.72937982921107,
    "relative_gap": 1.6925713132470527e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 80,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -1.6653345369377348e-16,
    "opening_workload_cpu_h": 1.022125,
    "committed_workload_cpu_h": 0.5511250000000001,
    "closing_workload_cpu_h": 0.47100000000000003,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 5.551115123125783e-17,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 231.72937982921107,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 58.90292210838651,
    "committed_grid_energy_kwh": 1097.3555109343727,
    "lookahead_settlement_cost_gbp": 172.82645772082452,
    "lookahead_grid_energy_kwh": 2164.2335376500973,
    "core_workload_completed_in_lookahead_cpu_h": 0.47100000000000003
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 333.333333333333,
    "it_temperature_c": 31.374057100760602,
    "rack_temperature_c": 27.906131492616538,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 27.906157631726742
  }
}