{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 12,
  "magnitude_kw": 25.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 12,
    "start_hour": 3.0,
    "magnitude_kw": 25.0,
    "duration_steps": 48,
    "duration_hours": 12.0,
    "solver_calls": 1,
    "solver_runtime_s": 36.18969010000001,
    "maximum_solver_relative_gap": 0.00014317664856512921,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.1000000000133241,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000287557e-07,
    "maximum_component_closure_error_kw": 5.115907697472721e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.00014317664856512921,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 48,
      "feasible_incumbent": true,
      "wall_time_s": 36.18969010000001,
      "solver_runtime_s": 36.061014400000204,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00014317664856512921,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 36.061014400000204,
    "objective_gbp": 902.4356186669353,
    "lower_bound_gbp": 902.3064109595088,
    "upper_bound_gbp": 902.4356186669353,
    "relative_gap": 0.00014317664856512921,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 240,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 5.329070518200751e-15,
    "opening_workload_cpu_h": 3.274625,
    "committed_workload_cpu_h": 3.2746249999999946,
    "closing_workload_cpu_h": 0,
    "core_workload_unserved_after_lookahead_cpu_h": 3.677613769070831e-15,
    "workload_trace_max_interval_residual_cpu": 1.1102230246251565e-16,
    "recovery_workload_max_excess_cpu_h": 1.0000000000287557e-07,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 902.4356186669353,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 690.8317212788572,
    "committed_grid_energy_kwh": 9631.150816355794,
    "lookahead_settlement_cost_gbp": 211.60389738807808,
    "lookahead_grid_energy_kwh": 2471.244922417706,
    "core_workload_completed_in_lookahead_cpu_h": -3.677613769070831e-15
  },
  "terminal_state": {
    "ups_energy_kwh": 600.0,
    "tes_energy_kwh": 1000.0,
    "it_temperature_c": 34.44641595943097,
    "rack_temperature_c": 28.132105713162645,
    "cold_aisle_temperature_c": 18.417245243158,
    "hot_aisle_temperature_c": 28.181858378348768
  }
}