{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 16,
  "magnitude_kw": -200.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 16,
    "start_hour": 4.0,
    "magnitude_kw": -200.0,
    "duration_steps": 12,
    "duration_hours": 3.0,
    "solver_calls": 6,
    "solver_runtime_s": 1.1089005999965593,
    "maximum_solver_relative_gap": 1.5766851777196157e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000007958,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 3.836930773104541e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 1.5766851777196157e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.4519592999986344,
      "solver_runtime_s": 0.366460700000971,
      "solver_quality": "optimal",
      "solver_relative_gap": 1.5766851777196157e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 13,
      "feasible_incumbent": false,
      "wall_time_s": 0.11161419999916689,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 15,
      "feasible_incumbent": false,
      "wall_time_s": 0.08898509999926318,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": false,
      "wall_time_s": 0.08593560000008438,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.13019209999947634,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.24021429999993416,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.366460700000971,
    "objective_gbp": 265.46718337802656,
    "lower_bound_gbp": 265.46299779629453,
    "upper_bound_gbp": 265.46718337802656,
    "relative_gap": 1.5766851777196157e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 96,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 2.7755575615628914e-17,
    "opening_workload_cpu_h": 0.9351059471616711,
    "committed_workload_cpu_h": 0.7317764308759123,
    "closing_workload_cpu_h": 0.20332951628575877,
    "core_workload_unserved_after_lookahead_cpu_h": 3.469446951953614e-18,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 265.46718337802656,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 83.66934279886985,
    "committed_grid_energy_kwh": 1277.7819058400703,
    "lookahead_settlement_cost_gbp": 181.79784057915668,
    "lookahead_grid_energy_kwh": 1863.4679867273765,
    "core_workload_completed_in_lookahead_cpu_h": 0.20332951628575877
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 33.6527872586901,
    "rack_temperature_c": 29.203532383230172,
    "cold_aisle_temperature_c": 22.95,
    "hot_aisle_temperature_c": 29.2014725109894
  }
}