{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 16,
  "magnitude_kw": -250.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 16,
    "start_hour": 4.0,
    "magnitude_kw": -250.0,
    "duration_steps": 12,
    "duration_hours": 3.0,
    "solver_calls": 6,
    "solver_runtime_s": 1.007904399997642,
    "maximum_solver_relative_gap": 0.00011208633001082032,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000013642,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 3.893774191965349e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.00011208633001082032,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.25427309999940917,
      "solver_runtime_s": 0.16414590000022145,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00011208633001082032,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 13,
      "feasible_incumbent": false,
      "wall_time_s": 0.13110869999945862,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 15,
      "feasible_incumbent": false,
      "wall_time_s": 0.11978149999958987,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": false,
      "wall_time_s": 0.10890699999981734,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.13390139999864914,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.2599327000007179,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.16414590000022145,
    "objective_gbp": 273.33243138946546,
    "lower_bound_gbp": 273.3017945603581,
    "upper_bound_gbp": 273.33243138946546,
    "relative_gap": 0.00011208633001082032,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 96,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 1.6653345369377348e-16,
    "opening_workload_cpu_h": 0.9351059471616711,
    "committed_workload_cpu_h": 0.5682031141426939,
    "closing_workload_cpu_h": 0.366902833018977,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 273.33243138946546,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 72.80934279886984,
    "committed_grid_energy_kwh": 1127.7819058400703,
    "lookahead_settlement_cost_gbp": 200.5230885905956,
    "lookahead_grid_energy_kwh": 2044.2731518277144,
    "core_workload_completed_in_lookahead_cpu_h": 0.366902833018977
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 33.6527872586901,
    "rack_temperature_c": 29.20350096561709,
    "cold_aisle_temperature_c": 22.95,
    "hot_aisle_temperature_c": 29.2014725109894
  }
}