{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 16,
  "magnitude_kw": -500.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 16,
    "start_hour": 4.0,
    "magnitude_kw": -500.0,
    "duration_steps": 4,
    "duration_hours": 1.0,
    "solver_calls": 7,
    "solver_runtime_s": 0.8984925000022486,
    "maximum_solver_relative_gap": 0.00035520912411762123,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.0014271291100875771,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000287557e-07,
    "maximum_component_closure_error_kw": 3.865352482534945e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.00035520912411762123,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 3,
      "feasible_incumbent": true,
      "wall_time_s": 0.16441830000076152,
      "solver_runtime_s": 0.13550340000074357,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 4,
      "feasible_incumbent": true,
      "wall_time_s": 0.11397560000114026,
      "solver_runtime_s": 0.07688349999989441,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00035520912411762123,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 5,
      "feasible_incumbent": false,
      "wall_time_s": 0.060761900000215974,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 6,
      "feasible_incumbent": false,
      "wall_time_s": 0.06811080000079528,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": false,
      "wall_time_s": 0.13102780000008352,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.11959870000100636,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.24059939999824564,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.07688349999989441,
    "objective_gbp": 156.98545462008116,
    "lower_bound_gbp": 156.92969195424635,
    "upper_bound_gbp": 156.98545462008116,
    "relative_gap": 0.00035520912411762123,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 64,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 5.551115123125783e-17,
    "opening_workload_cpu_h": 0.5026059471616711,
    "committed_workload_cpu_h": 0.22618936223628738,
    "closing_workload_cpu_h": 0.2764165849253836,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000287557e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 156.98545462008116,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 22.40551968474433,
    "committed_grid_energy_kwh": 412.47274824639777,
    "lookahead_settlement_cost_gbp": 134.5799349353368,
    "lookahead_grid_energy_kwh": 1690.6743761095263,
    "core_workload_completed_in_lookahead_cpu_h": 0.2764165849253836
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 333.333333333333,
    "it_temperature_c": 31.37143051118579,
    "rack_temperature_c": 27.904272096158355,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 27.904246743827105
  }
}