{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 16,
  "magnitude_kw": 50.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 16,
    "start_hour": 4.0,
    "magnitude_kw": 50.0,
    "duration_steps": 7,
    "duration_hours": 1.75,
    "solver_calls": 7,
    "solver_runtime_s": 14.277674699998897,
    "maximum_solver_relative_gap": 0.0005741603216690028,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000150067,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.00018688546846945542,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 3.922195901395753e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 3.133905399654719e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 6,
      "feasible_incumbent": true,
      "wall_time_s": 0.1642887999987579,
      "solver_runtime_s": 0.12805870000011055,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0005741603216690028,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 7,
      "feasible_incumbent": true,
      "wall_time_s": 1.433134799999607,
      "solver_runtime_s": 1.3926287000012962,
      "solver_quality": "optimal",
      "solver_relative_gap": 3.133905399654719e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 8,
      "feasible_incumbent": false,
      "wall_time_s": 1.4842977000007522,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 9,
      "feasible_incumbent": false,
      "wall_time_s": 2.1710229000000254,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": false,
      "wall_time_s": 3.333178199998656,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 3.5568788000000495,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 2.1348735000010493,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 1.3926287000012962,
    "objective_gbp": 187.80712789266872,
    "lower_bound_gbp": 187.80124219494675,
    "upper_bound_gbp": 187.80712789266872,
    "relative_gap": 3.133905399654719e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 76,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -2.220446049250313e-16,
    "opening_workload_cpu_h": 0.6851059471616711,
    "committed_workload_cpu_h": 0.6851059471616713,
    "closing_workload_cpu_h": 0,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 187.80712789266872,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 81.49079874745269,
    "committed_grid_energy_kwh": 1391.1608014198653,
    "lookahead_settlement_cost_gbp": 106.316329145216,
    "lookahead_grid_energy_kwh": 1103.6642863713532,
    "core_workload_completed_in_lookahead_cpu_h": 0.0
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 83.3333333333332,
    "it_temperature_c": 31.37238275527593,
    "rack_temperature_c": 27.90494616765982,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 27.904939476301777
  }
}