{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 20,
  "magnitude_kw": -150.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 20,
    "start_hour": 5.0,
    "magnitude_kw": -150.0,
    "duration_steps": 8,
    "duration_hours": 2.0,
    "solver_calls": 7,
    "solver_runtime_s": 1.0235720000018773,
    "maximum_solver_relative_gap": 5.56840269595403e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000007958,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 5.400124791776761e-13,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 5.56840269595403e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 6,
      "feasible_incumbent": true,
      "wall_time_s": 0.12573220000012952,
      "solver_runtime_s": 0.09057039999970584,
      "solver_quality": "optimal",
      "solver_relative_gap": 5.2644484031230176e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 7,
      "feasible_incumbent": true,
      "wall_time_s": 0.12919409999994969,
      "solver_runtime_s": 0.08766999999897962,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 8,
      "feasible_incumbent": true,
      "wall_time_s": 0.2277938000006543,
      "solver_runtime_s": 0.1863378999987617,
      "solver_quality": "optimal",
      "solver_relative_gap": 5.56840269595403e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 9,
      "feasible_incumbent": false,
      "wall_time_s": 0.0686877000007371,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": false,
      "wall_time_s": 0.12208649999956833,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.11670980000053532,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.23336790000030305,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.1863378999987617,
    "objective_gbp": 205.6198747976444,
    "lower_bound_gbp": 205.60842505499275,
    "upper_bound_gbp": 205.6198747976444,
    "relative_gap": 5.56840269595403e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 80,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -3.469446951953614e-18,
    "opening_workload_cpu_h": 0.4601650429449553,
    "committed_workload_cpu_h": 0.4434293025268696,
    "closing_workload_cpu_h": 0.016735740418085735,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 205.6198747976444,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 53.11182311412552,
    "committed_grid_energy_kwh": 665.3091575936726,
    "lookahead_settlement_cost_gbp": 152.5080516835189,
    "lookahead_grid_energy_kwh": 1557.6107968186993,
    "core_workload_completed_in_lookahead_cpu_h": 0.016735740418085735
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 33.6527872586901,
    "rack_temperature_c": 29.18611230155961,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 29.177481759323978
  }
}