{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 20,
  "magnitude_kw": -400.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 20,
    "start_hour": 5.0,
    "magnitude_kw": -400.0,
    "duration_steps": 4,
    "duration_hours": 1.0,
    "solver_calls": 7,
    "solver_runtime_s": 0.9025927000002412,
    "maximum_solver_relative_gap": 6.896228247865725e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 2.2737367544323206e-13,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 6.896228247865725e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 3,
      "feasible_incumbent": true,
      "wall_time_s": 0.11509850000038568,
      "solver_runtime_s": 0.07775019999826327,
      "solver_quality": "optimal",
      "solver_relative_gap": 2.254072479132549e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 4,
      "feasible_incumbent": true,
      "wall_time_s": 0.16786379999939527,
      "solver_runtime_s": 0.13618459999997867,
      "solver_quality": "optimal",
      "solver_relative_gap": 6.896228247865725e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 5,
      "feasible_incumbent": false,
      "wall_time_s": 0.06662789999973029,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 6,
      "feasible_incumbent": false,
      "wall_time_s": 0.06995900000038091,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": false,
      "wall_time_s": 0.13991900000110036,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.13141670000004524,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.21170779999920342,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.13618459999997867,
    "objective_gbp": 160.57169924925813,
    "lower_bound_gbp": 160.56062585837643,
    "upper_bound_gbp": 160.57169924925813,
    "relative_gap": 6.896228247865725e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 64,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 0.0,
    "opening_workload_cpu_h": 0.2601650429449553,
    "committed_workload_cpu_h": 0.19879993276586772,
    "closing_workload_cpu_h": 0.06136511017908758,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 160.57169924925813,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 8.3722084582765,
    "committed_grid_energy_kwh": 122.88578391716572,
    "lookahead_settlement_cost_gbp": 152.19949079098163,
    "lookahead_grid_energy_kwh": 1511.486451092744,
    "core_workload_completed_in_lookahead_cpu_h": 0.06136511017908758
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 31.4226646949716,
    "rack_temperature_c": 27.931760459657628,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 27.931348483220283
  }
}