{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 20,
  "magnitude_kw": 75.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 20,
    "start_hour": 5.0,
    "magnitude_kw": 75.0,
    "duration_steps": 1,
    "duration_hours": 0.25,
    "solver_calls": 7,
    "solver_runtime_s": 1.541807499996139,
    "maximum_solver_relative_gap": 0.0,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.00013110212396583165,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 7.105427357601002e-14,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 1,
      "feasible_incumbent": true,
      "wall_time_s": 0.08771039999919594,
      "solver_runtime_s": 0.05059799999980896,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 2,
      "feasible_incumbent": false,
      "wall_time_s": 0.36121909999928903,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 3,
      "feasible_incumbent": false,
      "wall_time_s": 0.13780319999932544,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 6,
      "feasible_incumbent": false,
      "wall_time_s": 0.14297289999922214,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": false,
      "wall_time_s": 0.20157879999896977,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.22685730000011972,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.38366580000001704,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.05059799999980896,
    "objective_gbp": 110.09475054594536,
    "lower_bound_gbp": 110.09475054594537,
    "upper_bound_gbp": 110.09475054594537,
    "relative_gap": 0.0,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 52,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 1.0408340855860843e-17,
    "opening_workload_cpu_h": 0.09516504294495531,
    "committed_workload_cpu_h": 0.0818061993560941,
    "closing_workload_cpu_h": 0.013358843588861209,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 110.09475054594536,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 10.033254548449056,
    "committed_grid_energy_kwh": 147.26632244898073,
    "lookahead_settlement_cost_gbp": 100.06149599749631,
    "lookahead_grid_energy_kwh": 1130.764007588671,
    "core_workload_completed_in_lookahead_cpu_h": 0.013358843588861209
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 250.0,
    "it_temperature_c": 31.371547455349734,
    "rack_temperature_c": 27.904354832331013,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 27.904331762722098
  }
}