{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 24,
  "magnitude_kw": -150.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 24,
    "start_hour": 6.0,
    "magnitude_kw": -150.0,
    "duration_steps": 4,
    "duration_hours": 1.0,
    "solver_calls": 7,
    "solver_runtime_s": 0.9267813999995269,
    "maximum_solver_relative_gap": 0.0001629416899892213,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000007958,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 5.684341886080801e-13,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0001629416899892213,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 3,
      "feasible_incumbent": true,
      "wall_time_s": 0.14057680000041728,
      "solver_runtime_s": 0.10368670000025304,
      "solver_quality": "optimal",
      "solver_relative_gap": 6.982127955550704e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 4,
      "feasible_incumbent": true,
      "wall_time_s": 0.130659000000378,
      "solver_runtime_s": 0.09112359999926412,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0001629416899892213,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 5,
      "feasible_incumbent": false,
      "wall_time_s": 0.06415000000015425,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 6,
      "feasible_incumbent": false,
      "wall_time_s": 0.08095619999949122,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": false,
      "wall_time_s": 0.12884590000066964,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.1515481999995245,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.230045299998892,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.09112359999926412,
    "objective_gbp": 164.74568277774847,
    "lower_bound_gbp": 164.71883883777824,
    "upper_bound_gbp": 164.74568277774847,
    "relative_gap": 0.0001629416899892213,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 64,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -1.0408340855860843e-17,
    "opening_workload_cpu_h": 0.2,
    "committed_workload_cpu_h": 0.18314636720643376,
    "closing_workload_cpu_h": 0.016853632793566258,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 2.7755575615628914e-17,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 164.74568277774847,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 27.70711465584902,
    "committed_grid_energy_kwh": 292.4233736765068,
    "lookahead_settlement_cost_gbp": 137.03856812189946,
    "lookahead_grid_energy_kwh": 1409.119405318953,
    "core_workload_completed_in_lookahead_cpu_h": 0.016853632793566258
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 33.6527872586901,
    "rack_temperature_c": 29.185080757881536,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 29.176287221795313
  }
}