{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 24,
  "magnitude_kw": 50.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 24,
    "start_hour": 6.0,
    "magnitude_kw": 50.0,
    "duration_steps": 35,
    "duration_hours": 8.75,
    "solver_calls": 7,
    "solver_runtime_s": 170.88986569999906,
    "maximum_solver_relative_gap": 0.0022877879886183342,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000161435,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000287557e-07,
    "maximum_component_closure_error_kw": 4.945377440890297e-12,
    "recovery_steps": 12,
    "solver_quality": "time_limit_gap_accepted",
    "solver_relative_gap": 0.0022877879886183342,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 24,
      "feasible_incumbent": true,
      "wall_time_s": 0.6696983000001637,
      "solver_runtime_s": 0.6000696000010066,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 30,
      "feasible_incumbent": true,
      "wall_time_s": 0.4546405000000959,
      "solver_runtime_s": 0.38949460000003455,
      "solver_quality": "optimal",
      "solver_relative_gap": 2.6019572698605212e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 33,
      "feasible_incumbent": true,
      "wall_time_s": 45.94656759999998,
      "solver_runtime_s": 45.84131430000161,
      "solver_quality": "optimal",
      "solver_relative_gap": 1.0598091405869416e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 34,
      "feasible_incumbent": true,
      "wall_time_s": 44.306836899999325,
      "solver_runtime_s": 44.23335450000013,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 35,
      "feasible_incumbent": true,
      "wall_time_s": 60.18513230000099,
      "solver_runtime_s": 60.11479200000031,
      "solver_quality": "time_limit_gap_accepted",
      "solver_relative_gap": 0.0022877879886183342,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 36,
      "feasible_incumbent": false,
      "wall_time_s": 18.101702799998748,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 1.2252872999997635,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "maxTimeLimit",
    "status": "aborted",
    "runtime_s": 60.11479200000031,
    "objective_gbp": 744.4336843457882,
    "lower_bound_gbp": 742.730577904419,
    "upper_bound_gbp": 744.4336843457882,
    "relative_gap": 0.0022877879886183342,
    "found_feasible_incumbent": true,
    "meets_requested_gap": false,
    "meets_accepted_gap": true,
    "solution_quality": "time_limit_gap_accepted",
    "binary_variables": 188,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 0.0,
    "opening_workload_cpu_h": 1.9525000000000001,
    "committed_workload_cpu_h": 1.9525000000000001,
    "closing_workload_cpu_h": 0,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000287557e-07,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 744.4336843457882,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 539.6342106478255,
    "committed_grid_energy_kwh": 6919.844795774405,
    "lookahead_settlement_cost_gbp": 204.79947369796264,
    "lookahead_grid_energy_kwh": 2461.143081757007,
    "core_workload_completed_in_lookahead_cpu_h": 0.0
  },
  "terminal_state": {
    "ups_energy_kwh": 600.0,
    "tes_energy_kwh": 1000.0,
    "it_temperature_c": 36.9958707265982,
    "rack_temperature_c": 31.107287702780443,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 31.092590966704698
  }
}