{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 28,
  "magnitude_kw": 25.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 28,
    "start_hour": 7.0,
    "magnitude_kw": 25.0,
    "duration_steps": 35,
    "duration_hours": 8.75,
    "solver_calls": 7,
    "solver_runtime_s": 145.86633429999893,
    "maximum_solver_relative_gap": 0.00043177635960219853,
    "validated": true,
    "boundary_verified": false,
    "duration_is_lower_bound": true,
    "maximum_target_error_kw": 0.10000000000275122,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.00012233338823719464,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 8.526512829121202e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.00016698412499645585,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 24,
      "feasible_incumbent": true,
      "wall_time_s": 0.20777319999979227,
      "solver_runtime_s": 0.1396815999996761,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00033481305388410166,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 30,
      "feasible_incumbent": true,
      "wall_time_s": 0.5192587000001367,
      "solver_runtime_s": 0.44878000000062457,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00043177635960219853,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 33,
      "feasible_incumbent": true,
      "wall_time_s": 1.376037300000462,
      "solver_runtime_s": 1.2612386000000697,
      "solver_quality": "optimal",
      "solver_relative_gap": 3.718820341879638e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 34,
      "feasible_incumbent": true,
      "wall_time_s": 17.14589370000067,
      "solver_runtime_s": 17.0660771999992,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 35,
      "feasible_incumbent": true,
      "wall_time_s": 6.193446799999947,
      "solver_runtime_s": 6.1137772999991284,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00016698412499645585,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 36,
      "feasible_incumbent": false,
      "wall_time_s": 60.190628299998934,
      "solver_runtime_s": null,
      "solver_quality": "maxTimeLimit_no_incumbent",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 60.23329629999898,
      "solver_runtime_s": null,
      "solver_quality": "maxTimeLimit_no_incumbent",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 6.1137772999991284,
    "objective_gbp": 720.302825070861,
    "lower_bound_gbp": 720.1825459338841,
    "upper_bound_gbp": 720.302825070861,
    "relative_gap": 0.00016698412499645585,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 188,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 8.881784197001252e-16,
    "opening_workload_cpu_h": 2.023223304703363,
    "committed_workload_cpu_h": 2.0232233047033623,
    "closing_workload_cpu_h": 0,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 1.1102230246251565e-16,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 720.302825070861,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 542.4600894123646,
    "committed_grid_energy_kwh": 7130.440935635879,
    "lookahead_settlement_cost_gbp": 177.84273565849634,
    "lookahead_grid_energy_kwh": 1956.3542433568507,
    "core_workload_completed_in_lookahead_cpu_h": 0.0
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 750.0,
    "it_temperature_c": 31.492647680845863,
    "rack_temperature_c": 27.989397024690387,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 27.991613525391415
  }
}