{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 28,
  "magnitude_kw": 75.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 28,
    "start_hour": 7.0,
    "magnitude_kw": 75.0,
    "duration_steps": 25,
    "duration_hours": 6.25,
    "solver_calls": 7,
    "solver_runtime_s": 2.874025500001153,
    "maximum_solver_relative_gap": 9.074037052506074e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000007958,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 3.950617610826157e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 9.074037052506074e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 24,
      "feasible_incumbent": true,
      "wall_time_s": 0.6388052000002062,
      "solver_runtime_s": 0.5779428999994707,
      "solver_quality": "optimal",
      "solver_relative_gap": 7.116246049225965e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 25,
      "feasible_incumbent": true,
      "wall_time_s": 0.9378549000011844,
      "solver_runtime_s": 0.8829392999996344,
      "solver_quality": "optimal",
      "solver_relative_gap": 9.074037052506074e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 26,
      "feasible_incumbent": false,
      "wall_time_s": 0.20593550000012328,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 27,
      "feasible_incumbent": false,
      "wall_time_s": 0.2196122999994259,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 30,
      "feasible_incumbent": false,
      "wall_time_s": 0.20880700000088837,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 36,
      "feasible_incumbent": false,
      "wall_time_s": 0.268370199999481,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.3946403999998438,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.8829392999996344,
    "objective_gbp": 564.8984695682346,
    "lower_bound_gbp": 564.847210471797,
    "upper_bound_gbp": 564.8984695682346,
    "relative_gap": 9.074037052506074e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 148,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -8.881784197001252e-16,
    "opening_workload_cpu_h": 1.3782233047033632,
    "committed_workload_cpu_h": 1.378223304703364,
    "closing_workload_cpu_h": 0,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 564.8984695682346,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 390.76175730964826,
    "committed_grid_energy_kwh": 4888.061023934499,
    "lookahead_settlement_cost_gbp": 174.1367122585864,
    "lookahead_grid_energy_kwh": 2440.384536620525,
    "core_workload_completed_in_lookahead_cpu_h": 0.0
  },
  "terminal_state": {
    "ups_energy_kwh": 600.0,
    "tes_energy_kwh": 1000.0,
    "it_temperature_c": 36.1115191327044,
    "rack_temperature_c": 30.727341090846664,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.734339973421033
  }
}