{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 32,
  "magnitude_kw": 50.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 32,
    "start_hour": 8.0,
    "magnitude_kw": 50.0,
    "duration_steps": 27,
    "duration_hours": 6.75,
    "solver_calls": 6,
    "solver_runtime_s": 61.07778759999928,
    "maximum_solver_relative_gap": 0.00017254336342755012,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000889031,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.003310553690475615,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000287557e-07,
    "maximum_component_closure_error_kw": 5.087485988042317e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.00017254336342755012,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 24,
      "feasible_incumbent": true,
      "wall_time_s": 1.737227100000382,
      "solver_runtime_s": 1.6814565999993647,
      "solver_quality": "optimal",
      "solver_relative_gap": 1.8989184752641328e-16,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 27,
      "feasible_incumbent": true,
      "wall_time_s": 45.73183810000046,
      "solver_runtime_s": 45.640081499999724,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00017254336342755012,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 28,
      "feasible_incumbent": false,
      "wall_time_s": 7.484103099999629,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 30,
      "feasible_incumbent": false,
      "wall_time_s": 4.151784099998622,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 36,
      "feasible_incumbent": false,
      "wall_time_s": 0.8666219000006095,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 1.106213299999581,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 45.640081499999724,
    "objective_gbp": 670.6973812491694,
    "lower_bound_gbp": 670.5816568671665,
    "upper_bound_gbp": 670.6973812491693,
    "relative_gap": 0.00017254336342755012,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 156,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 2.220446049250313e-16,
    "opening_workload_cpu_h": 1.6296699141100894,
    "committed_workload_cpu_h": 1.6296699141100892,
    "closing_workload_cpu_h": 0,
    "core_workload_unserved_after_lookahead_cpu_h": 3.469446951953614e-18,
    "workload_trace_max_interval_residual_cpu": 5.292979739301323e-16,
    "recovery_workload_max_excess_cpu_h": 1.0000000000287557e-07,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 670.6973812491694,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 467.48168083290784,
    "committed_grid_energy_kwh": 6185.503703754107,
    "lookahead_settlement_cost_gbp": 203.21570041626154,
    "lookahead_grid_energy_kwh": 2445.608024863262,
    "core_workload_completed_in_lookahead_cpu_h": -3.469446951953614e-18
  },
  "terminal_state": {
    "ups_energy_kwh": 600.0,
    "tes_energy_kwh": 1000.0,
    "it_temperature_c": 36.942560172907726,
    "rack_temperature_c": 31.144085926863184,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 31.14018259017287
  }
}