{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 32,
  "magnitude_kw": 75.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 32,
    "start_hour": 8.0,
    "magnitude_kw": 75.0,
    "duration_steps": 21,
    "duration_hours": 5.25,
    "solver_calls": 6,
    "solver_runtime_s": 3.1649944000000687,
    "maximum_solver_relative_gap": 0.00022314538650969104,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000019327,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 3.950617610826157e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.00022314538650969104,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.37699659999998403,
      "solver_runtime_s": 0.30597250000028,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": true,
      "wall_time_s": 0.5240282999984629,
      "solver_runtime_s": 0.4598691000010149,
      "solver_quality": "optimal",
      "solver_relative_gap": 6.881122374130447e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 21,
      "feasible_incumbent": true,
      "wall_time_s": 1.5210151999999653,
      "solver_runtime_s": 1.4564093999997567,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00022314538650969104,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 22,
      "feasible_incumbent": false,
      "wall_time_s": 0.18186770000102115,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.20001000000047497,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.3610766000001604,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 1.4564093999997567,
    "objective_gbp": 543.401987120887,
    "lower_bound_gbp": 543.2807294744408,
    "upper_bound_gbp": 543.401987120887,
    "relative_gap": 0.00022314538650969104,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 132,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -6.661338147750939e-16,
    "opening_workload_cpu_h": 1.2396699141100893,
    "committed_workload_cpu_h": 1.23966991411009,
    "closing_workload_cpu_h": 0,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 543.401987120887,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 362.6128921505798,
    "committed_grid_energy_kwh": 4620.943305590709,
    "lookahead_settlement_cost_gbp": 180.7890949703073,
    "lookahead_grid_energy_kwh": 2540.804879216517,
    "core_workload_completed_in_lookahead_cpu_h": 0.0
  },
  "terminal_state": {
    "ups_energy_kwh": 600.0,
    "tes_energy_kwh": 1000.0,
    "it_temperature_c": 36.211519132704396,
    "rack_temperature_c": 30.726755818603962,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.7248160196583
  }
}