{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 36,
  "magnitude_kw": 25.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 36,
    "start_hour": 9.0,
    "magnitude_kw": 25.0,
    "duration_steps": 38,
    "duration_hours": 9.5,
    "solver_calls": 7,
    "solver_runtime_s": 237.66975490000186,
    "maximum_solver_relative_gap": 0.0008692647101296838,
    "validated": true,
    "boundary_verified": false,
    "duration_is_lower_bound": true,
    "maximum_target_error_kw": 0.10000000000138698,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 5.087485988042317e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 8.934942316623354e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 24,
      "feasible_incumbent": true,
      "wall_time_s": 0.7122792999998637,
      "solver_runtime_s": 0.644564199999877,
      "solver_quality": "optimal",
      "solver_relative_gap": 4.504777323327039e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 36,
      "feasible_incumbent": true,
      "wall_time_s": 16.26857050000035,
      "solver_runtime_s": 16.13887859999886,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0008692647101296838,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 37,
      "feasible_incumbent": true,
      "wall_time_s": 18.477618000000803,
      "solver_runtime_s": 18.372171099999832,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 38,
      "feasible_incumbent": true,
      "wall_time_s": 21.539669100000538,
      "solver_runtime_s": 21.465751499999897,
      "solver_quality": "optimal",
      "solver_relative_gap": 8.934942316623354e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 39,
      "feasible_incumbent": false,
      "wall_time_s": 60.19079939999938,
      "solver_runtime_s": null,
      "solver_quality": "maxTimeLimit_no_incumbent",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 42,
      "feasible_incumbent": false,
      "wall_time_s": 60.23784440000054,
      "solver_runtime_s": null,
      "solver_quality": "maxTimeLimit_no_incumbent",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 60.24297420000039,
      "solver_runtime_s": null,
      "solver_quality": "maxTimeLimit_no_incumbent",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 21.465751499999897,
    "objective_gbp": 844.0096597164096,
    "lower_bound_gbp": 843.9342479401672,
    "upper_bound_gbp": 844.0096597164096,
    "relative_gap": 8.934942316623354e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 200,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 8.5265128291212e-14,
    "workload_conservation_residual_cpu_h": -8.604228440844963e-16,
    "opening_workload_cpu_h": 2.7736165235168158,
    "committed_workload_cpu_h": 2.5814546975715897,
    "closing_workload_cpu_h": 0.19216182594522688,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 844.0096597164096,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 652.7176879951189,
    "committed_grid_energy_kwh": 8455.578002978822,
    "lookahead_settlement_cost_gbp": 191.2919717212906,
    "lookahead_grid_energy_kwh": 1747.2527168958534,
    "core_workload_completed_in_lookahead_cpu_h": 0.19216182594522688
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 38.3612122204134,
    "rack_temperature_c": 31.96078004548243,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 31.954617530579508
  }
}