{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 36,
  "magnitude_kw": 50.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 36,
    "start_hour": 9.0,
    "magnitude_kw": 50.0,
    "duration_steps": 23,
    "duration_hours": 5.75,
    "solver_calls": 7,
    "solver_runtime_s": 30.17832499999895,
    "maximum_solver_relative_gap": 0.00041884055617488725,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000025011,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.0033106840582846075,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000287557e-07,
    "maximum_component_closure_error_kw": 5.172751116333529e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.00018786683193812117,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.20113209999908577,
      "solver_runtime_s": 0.11100819999956002,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.000300971950206527,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": true,
      "wall_time_s": 0.5252445999994961,
      "solver_runtime_s": 0.46537220000027446,
      "solver_quality": "optimal",
      "solver_relative_gap": 8.682776976874083e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 21,
      "feasible_incumbent": true,
      "wall_time_s": 9.127871900000173,
      "solver_runtime_s": 9.056198300000688,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00041884055617488725,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 22,
      "feasible_incumbent": true,
      "wall_time_s": 5.066921999999977,
      "solver_runtime_s": 4.952389800000674,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 23,
      "feasible_incumbent": true,
      "wall_time_s": 9.087020499999198,
      "solver_runtime_s": 9.024156800000128,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00018786683193812117,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 5.054061900000306,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 1.1160720000007132,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 9.024156800000128,
    "objective_gbp": 617.2035593325837,
    "lower_bound_gbp": 617.087607255231,
    "upper_bound_gbp": 617.2035593325837,
    "relative_gap": 0.00018786683193812117,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 140,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 8.5265128291212e-14,
    "workload_conservation_residual_cpu_h": 1.1102230246251565e-15,
    "opening_workload_cpu_h": 1.5511165235168158,
    "committed_workload_cpu_h": 1.5511165235168147,
    "closing_workload_cpu_h": 0,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000287557e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 617.2035593325837,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 413.988991829837,
    "committed_grid_energy_kwh": 5667.113462421897,
    "lookahead_settlement_cost_gbp": 203.21456750274683,
    "lookahead_grid_energy_kwh": 2445.592481740976,
    "core_workload_completed_in_lookahead_cpu_h": 0.0
  },
  "terminal_state": {
    "ups_energy_kwh": 600.0,
    "tes_energy_kwh": 1000.0,
    "it_temperature_c": 36.94256004253992,
    "rack_temperature_c": 31.14408583457164,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 31.140182495325117
  }
}