{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 40,
  "magnitude_kw": 50.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 40,
    "start_hour": 10.0,
    "magnitude_kw": 50.0,
    "duration_steps": 20,
    "duration_hours": 5.0,
    "solver_calls": 7,
    "solver_runtime_s": 29.39854480000031,
    "maximum_solver_relative_gap": 0.00023048184742830265,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000127329,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000287557e-07,
    "maximum_component_closure_error_kw": 5.144329406903125e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.00023048184742830265,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.16863550000016403,
      "solver_runtime_s": 0.09141790000103356,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00013480613475456868,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": true,
      "wall_time_s": 3.8430157999991934,
      "solver_runtime_s": 3.7867688999995153,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00010945798902353906,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 19,
      "feasible_incumbent": true,
      "wall_time_s": 12.000782300001447,
      "solver_runtime_s": 11.8903921000001,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00010206667128050889,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 20,
      "feasible_incumbent": true,
      "wall_time_s": 7.303256299999703,
      "solver_runtime_s": 7.240700099999231,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00023048184742830265,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 21,
      "feasible_incumbent": false,
      "wall_time_s": 4.5354207000000315,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.5679072999992059,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.9795269000005646,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 7.240700099999231,
    "objective_gbp": 585.9150935982019,
    "lower_bound_gbp": 585.7800508049933,
    "upper_bound_gbp": 585.9150935982019,
    "relative_gap": 0.00023048184742830265,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 128,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 8.5265128291212e-14,
    "workload_conservation_residual_cpu_h": 1.1102230246251565e-15,
    "opening_workload_cpu_h": 1.552875,
    "committed_workload_cpu_h": 1.552874999999999,
    "closing_workload_cpu_h": 0,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 5.551115123125783e-17,
    "recovery_workload_max_excess_cpu_h": 1.0000000000287557e-07,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 585.9150935982019,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 374.27179728290497,
    "committed_grid_energy_kwh": 5260.530690014296,
    "lookahead_settlement_cost_gbp": 211.64329631529694,
    "lookahead_grid_energy_kwh": 2471.811927692602,
    "core_workload_completed_in_lookahead_cpu_h": 0.0
  },
  "terminal_state": {
    "ups_energy_kwh": 600.0,
    "tes_energy_kwh": 1000.0,
    "it_temperature_c": 34.43966251603016,
    "rack_temperature_c": 28.128558417204932,
    "cold_aisle_temperature_c": 18.417245243158,
    "hot_aisle_temperature_c": 28.178374097517725
  }
}