{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 40,
  "magnitude_kw": 75.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 40,
    "start_hour": 10.0,
    "magnitude_kw": 75.0,
    "duration_steps": 13,
    "duration_hours": 3.25,
    "solver_calls": 7,
    "solver_runtime_s": 1.6104583999986062,
    "maximum_solver_relative_gap": 0.0008093534857395843,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000013642,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 3.979039320256561e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 1.251202039827751e-10,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.2381492000004073,
      "solver_runtime_s": 0.13976279999951657,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0008093534857395843,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 13,
      "feasible_incumbent": true,
      "wall_time_s": 0.3880227999998169,
      "solver_runtime_s": 0.3132030999986455,
      "solver_quality": "optimal",
      "solver_relative_gap": 1.251202039827751e-10,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 14,
      "feasible_incumbent": false,
      "wall_time_s": 0.13700359999893408,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 15,
      "feasible_incumbent": false,
      "wall_time_s": 0.13726499999938824,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": false,
      "wall_time_s": 0.16138900000078138,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 24,
      "feasible_incumbent": false,
      "wall_time_s": 0.17948280000018713,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 48,
      "feasible_incumbent": false,
      "wall_time_s": 0.36914599999909115,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.3132030999986455,
    "objective_gbp": 439.10878877619257,
    "lower_bound_gbp": 439.1087887212512,
    "upper_bound_gbp": 439.10878877619257,
    "relative_gap": 1.251202039827751e-10,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 100,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 8.5265128291212e-14,
    "workload_conservation_residual_cpu_h": -1.1449174941446927e-16,
    "opening_workload_cpu_h": 1.095375,
    "committed_workload_cpu_h": 1.0931820451335283,
    "closing_workload_cpu_h": 0.002192954866471756,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 2.7755575615628914e-17,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 439.10878877619257,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 247.37572453620785,
    "committed_grid_energy_kwh": 3404.405566121041,
    "lookahead_settlement_cost_gbp": 191.73306423998474,
    "lookahead_grid_energy_kwh": 2703.504898520454,
    "core_workload_completed_in_lookahead_cpu_h": 0.002192954866471756
  },
  "terminal_state": {
    "ups_energy_kwh": 600.0,
    "tes_energy_kwh": 1000.0,
    "it_temperature_c": 36.1115191327044,
    "rack_temperature_c": 30.72734188075352,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.734340888374057
  }
}