{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 52,
  "magnitude_kw": -200.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 52,
    "start_hour": 13.0,
    "magnitude_kw": -200.0,
    "duration_steps": 19,
    "duration_hours": 4.75,
    "solver_calls": 6,
    "solver_runtime_s": 1.9514780000008614,
    "maximum_solver_relative_gap": 0.0009680489611172825,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000287557e-07,
    "maximum_component_closure_error_kw": 5.002220859751105e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 7.5823854926519e-06,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 11,
      "feasible_incumbent": true,
      "wall_time_s": 0.34335380000084115,
      "solver_runtime_s": 0.29843159999836644,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0009680489611172825,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 16,
      "feasible_incumbent": true,
      "wall_time_s": 0.5351442000010138,
      "solver_runtime_s": 0.48455230000035954,
      "solver_quality": "optimal",
      "solver_relative_gap": 2.0695523839064442e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 19,
      "feasible_incumbent": true,
      "wall_time_s": 0.5582737999993697,
      "solver_runtime_s": 0.4988800999999512,
      "solver_quality": "optimal",
      "solver_relative_gap": 7.5823854926519e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 20,
      "feasible_incumbent": false,
      "wall_time_s": 0.175767700000506,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 22,
      "feasible_incumbent": false,
      "wall_time_s": 0.10387900000023365,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 44,
      "feasible_incumbent": false,
      "wall_time_s": 0.23505949999889708,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.4988800999999512,
    "objective_gbp": 544.8154767608036,
    "lower_bound_gbp": 544.8113457598364,
    "upper_bound_gbp": 544.8154767608036,
    "relative_gap": 7.5823854926519e-06,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 124,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -3.3306690738754696e-16,
    "opening_workload_cpu_h": 1.6068178414850132,
    "committed_workload_cpu_h": 1.1965515437913006,
    "closing_workload_cpu_h": 0.4102662976937129,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 5.551115123125783e-17,
    "recovery_workload_max_excess_cpu_h": 1.0000000000287557e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 544.8154767608036,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 274.8467167285738,
    "committed_grid_energy_kwh": 3631.4687396660793,
    "lookahead_settlement_cost_gbp": 269.9687600322297,
    "lookahead_grid_energy_kwh": 2297.10577523626,
    "core_workload_completed_in_lookahead_cpu_h": 0.4102662976937129
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 83.3333333333332,
    "it_temperature_c": 35.9849849732521,
    "rack_temperature_c": 30.492867401605263,
    "cold_aisle_temperature_c": 22.95,
    "hot_aisle_temperature_c": 30.4787346964374
  }
}