{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 52,
  "magnitude_kw": -250.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 52,
    "start_hour": 13.0,
    "magnitude_kw": -250.0,
    "duration_steps": 13,
    "duration_hours": 3.25,
    "solver_calls": 6,
    "solver_runtime_s": 1.1331231000021944,
    "maximum_solver_relative_gap": 0.0004570890965707886,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 9.999999999940612e-08,
    "maximum_component_closure_error_kw": 5.059064278611913e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0004570890965707886,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 11,
      "feasible_incumbent": true,
      "wall_time_s": 0.2932486000008794,
      "solver_runtime_s": 0.24727840000014112,
      "solver_quality": "optimal",
      "solver_relative_gap": 5.362568869454552e-09,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 13,
      "feasible_incumbent": true,
      "wall_time_s": 0.20225399999981164,
      "solver_runtime_s": 0.148637600001166,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0004570890965707886,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 14,
      "feasible_incumbent": false,
      "wall_time_s": 0.1635033000002295,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 16,
      "feasible_incumbent": false,
      "wall_time_s": 0.1407788000014989,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 22,
      "feasible_incumbent": false,
      "wall_time_s": 0.12095829999998386,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 44,
      "feasible_incumbent": false,
      "wall_time_s": 0.21238009999979113,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.148637600001166,
    "objective_gbp": 435.49758602240996,
    "lower_bound_gbp": 435.2985248242562,
    "upper_bound_gbp": 435.49758602240996,
    "relative_gap": 0.0004570890965707886,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 100,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 1.6653345369377348e-16,
    "opening_workload_cpu_h": 1.0743178414850132,
    "committed_workload_cpu_h": 0.766317841485013,
    "closing_workload_cpu_h": 0.308,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 5.551115123125783e-17,
    "recovery_workload_max_excess_cpu_h": 9.999999999940612e-08,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 435.49758602240996,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 174.19455169417847,
    "committed_grid_energy_kwh": 2489.3452142975143,
    "lookahead_settlement_cost_gbp": 261.30303432823155,
    "lookahead_grid_energy_kwh": 2704.739608753941,
    "core_workload_completed_in_lookahead_cpu_h": 0.308
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 583.333333333333,
    "it_temperature_c": 32.638224365264094,
    "rack_temperature_c": 28.578088610717355,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 28.56757714996921
  }
}