{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 52,
  "magnitude_kw": -500.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 52,
    "start_hour": 13.0,
    "magnitude_kw": -500.0,
    "duration_steps": 5,
    "duration_hours": 1.25,
    "solver_calls": 6,
    "solver_runtime_s": 0.9731435000012425,
    "maximum_solver_relative_gap": 0.0,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000013642,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000114084e-07,
    "maximum_component_closure_error_kw": 5.059064278611913e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 5,
      "feasible_incumbent": true,
      "wall_time_s": 0.27948380000088946,
      "solver_runtime_s": 0.2340137000010145,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 6,
      "feasible_incumbent": false,
      "wall_time_s": 0.09165670000038517,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 8,
      "feasible_incumbent": false,
      "wall_time_s": 0.10196159999941301,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 11,
      "feasible_incumbent": false,
      "wall_time_s": 0.13276039999982459,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 22,
      "feasible_incumbent": false,
      "wall_time_s": 0.12707640000007814,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 44,
      "feasible_incumbent": false,
      "wall_time_s": 0.24020460000065214,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.2340137000010145,
    "objective_gbp": 311.85028102745883,
    "lower_bound_gbp": 311.85028102745883,
    "upper_bound_gbp": 311.85028102745883,
    "relative_gap": 0.0,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 68,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 0.0,
    "opening_workload_cpu_h": 0.5818178414850131,
    "committed_workload_cpu_h": 0.28145000000000003,
    "closing_workload_cpu_h": 0.3003678414850131,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 5.551115123125783e-17,
    "recovery_workload_max_excess_cpu_h": 1.0000000000114084e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 311.85028102745883,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 62.254578595018366,
    "committed_grid_energy_kwh": 937.9402163309376,
    "lookahead_settlement_cost_gbp": 249.59570243244048,
    "lookahead_grid_energy_kwh": 3257.5388407874802,
    "core_workload_completed_in_lookahead_cpu_h": 0.3003678414850131
  },
  "terminal_state": {
    "ups_energy_kwh": 600.0,
    "tes_energy_kwh": 1000.0,
    "it_temperature_c": 35.9317616454021,
    "rack_temperature_c": 30.34010077961422,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.304679375531215
  }
}