{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 56,
  "magnitude_kw": -250.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 56,
    "start_hour": 14.0,
    "magnitude_kw": -250.0,
    "duration_steps": 14,
    "duration_hours": 3.5,
    "solver_calls": 7,
    "solver_runtime_s": 1.8850032999980613,
    "maximum_solver_relative_gap": 0.000799453735661384,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 1.1084466677857563e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.000799453735661384,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 10,
      "feasible_incumbent": true,
      "wall_time_s": 0.31230540000069595,
      "solver_runtime_s": 0.2624082999991515,
      "solver_quality": "optimal",
      "solver_relative_gap": 4.10468279193847e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.2532368000011047,
      "solver_runtime_s": 0.196687200001179,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 13,
      "feasible_incumbent": true,
      "wall_time_s": 0.22218209999846295,
      "solver_runtime_s": 0.1673796000013681,
      "solver_quality": "optimal",
      "solver_relative_gap": 3.473348979607733e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 14,
      "feasible_incumbent": true,
      "wall_time_s": 0.5638774999988527,
      "solver_runtime_s": 0.45640759999878355,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.000799453735661384,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 15,
      "feasible_incumbent": false,
      "wall_time_s": 0.17593719999968016,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 20,
      "feasible_incumbent": false,
      "wall_time_s": 0.09393400000044494,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 40,
      "feasible_incumbent": false,
      "wall_time_s": 0.26353029999881983,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.45640759999878355,
    "objective_gbp": 437.8498728656858,
    "lower_bound_gbp": 437.49983214916455,
    "upper_bound_gbp": 437.8498728656859,
    "relative_gap": 0.000799453735661384,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 104,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -3.3306690738754696e-16,
    "opening_workload_cpu_h": 1.094038105676658,
    "committed_workload_cpu_h": 0.7084680961084119,
    "closing_workload_cpu_h": 0.3855700095682464,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 437.8498728656858,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 170.04718474747037,
    "committed_grid_energy_kwh": 2159.8839739421046,
    "lookahead_settlement_cost_gbp": 267.8026881182155,
    "lookahead_grid_energy_kwh": 2318.2572432424204,
    "core_workload_completed_in_lookahead_cpu_h": 0.3855700095682464
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 166.666666666667,
    "it_temperature_c": 33.861424835689604,
    "rack_temperature_c": 29.28626396600526,
    "cold_aisle_temperature_c": 22.95,
    "hot_aisle_temperature_c": 29.2777047419521
  }
}