{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 56,
  "magnitude_kw": -500.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 56,
    "start_hour": 14.0,
    "magnitude_kw": -500.0,
    "duration_steps": 5,
    "duration_hours": 1.25,
    "solver_calls": 6,
    "solver_runtime_s": 0.7895038000006025,
    "maximum_solver_relative_gap": 0.0001295835095116328,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000287557e-07,
    "maximum_component_closure_error_kw": 1.1368683772161603e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0001295835095116328,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 5,
      "feasible_incumbent": true,
      "wall_time_s": 0.16008529999999155,
      "solver_runtime_s": 0.09392079999997804,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0001295835095116328,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 6,
      "feasible_incumbent": false,
      "wall_time_s": 0.1122746000000916,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 7,
      "feasible_incumbent": false,
      "wall_time_s": 0.08706530000017665,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 10,
      "feasible_incumbent": false,
      "wall_time_s": 0.11103100000036648,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 20,
      "feasible_incumbent": false,
      "wall_time_s": 0.09691500000008091,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 40,
      "feasible_incumbent": false,
      "wall_time_s": 0.22213259999989532,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.09392079999997804,
    "objective_gbp": 300.1252653933879,
    "lower_bound_gbp": 300.0863741082051,
    "upper_bound_gbp": 300.1252653933879,
    "relative_gap": 0.0001295835095116328,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 68,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 0.0,
    "opening_workload_cpu_h": 0.444038105676658,
    "committed_workload_cpu_h": 0.174038105676658,
    "closing_workload_cpu_h": 0.27,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000287557e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 300.1252653933879,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 36.386096698298736,
    "committed_grid_energy_kwh": 506.93989001231694,
    "lookahead_settlement_cost_gbp": 263.7391686950891,
    "lookahead_grid_energy_kwh": 3128.0347961468897,
    "core_workload_completed_in_lookahead_cpu_h": 0.27
  },
  "terminal_state": {
    "ups_energy_kwh": 497.300785699115,
    "tes_energy_kwh": 916.666666666667,
    "it_temperature_c": 32.2990701011451,
    "rack_temperature_c": 28.426164979738974,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 28.423626586752466
  }
}