{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 56,
  "magnitude_kw": 50.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 56,
    "start_hour": 14.0,
    "magnitude_kw": 50.0,
    "duration_steps": 40,
    "duration_hours": 10.0,
    "solver_calls": 1,
    "solver_runtime_s": 2.1573081000005914,
    "maximum_solver_relative_gap": 4.6154195964478245e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000047748,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.0010855793228188304,
    "maximum_recovery_workload_excess_cpu_h": 9.999999999940612e-08,
    "maximum_component_closure_error_kw": 1.0800249583553523e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 4.6154195964478245e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 40,
      "feasible_incumbent": true,
      "wall_time_s": 2.1573081000005914,
      "solver_runtime_s": 2.0294887000000017,
      "solver_quality": "optimal",
      "solver_relative_gap": 4.6154195964478245e-05,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 2.0294887000000017,
    "objective_gbp": 911.6014382274983,
    "lower_bound_gbp": 911.5593639960769,
    "upper_bound_gbp": 911.6014382274983,
    "relative_gap": 4.6154195964478245e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 208,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 2.3314683517128287e-15,
    "opening_workload_cpu_h": 3.901538105676658,
    "committed_workload_cpu_h": 3.2257784324949608,
    "closing_workload_cpu_h": 0.6757596731816949,
    "core_workload_unserved_after_lookahead_cpu_h": 3.469446951953614e-18,
    "workload_trace_max_interval_residual_cpu": 1.1102230246251565e-16,
    "recovery_workload_max_excess_cpu_h": 9.999999999940612e-08,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 911.6014382274983,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 726.194657727119,
    "committed_grid_energy_kwh": 8105.158730767403,
    "lookahead_settlement_cost_gbp": 185.40678050037937,
    "lookahead_grid_energy_kwh": 2456.1008184812013,
    "core_workload_completed_in_lookahead_cpu_h": 0.6757596731816949
  },
  "terminal_state": {
    "ups_energy_kwh": 378.6,
    "tes_energy_kwh": 540.0,
    "it_temperature_c": 37.13703778188008,
    "rack_temperature_c": 31.28220353136362,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 31.282199306503745
  }
}