{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 56,
  "magnitude_kw": 75.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 56,
    "start_hour": 14.0,
    "magnitude_kw": 75.0,
    "duration_steps": 7,
    "duration_hours": 1.75,
    "solver_calls": 6,
    "solver_runtime_s": 3.269342900000993,
    "maximum_solver_relative_gap": 0.00010797362266131337,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000013642,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.00012809957746284795,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 1.1368683772161603e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.00010797362266131337,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 5,
      "feasible_incumbent": true,
      "wall_time_s": 0.23128360000009707,
      "solver_runtime_s": 0.1553061999984493,
      "solver_quality": "optimal",
      "solver_relative_gap": 2.1787531551340927e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 7,
      "feasible_incumbent": true,
      "wall_time_s": 0.46557600000051025,
      "solver_runtime_s": 0.42574469999999565,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.00010797362266131337,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 8,
      "feasible_incumbent": false,
      "wall_time_s": 0.9554272999994282,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 10,
      "feasible_incumbent": false,
      "wall_time_s": 0.43061459999989893,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 20,
      "feasible_incumbent": false,
      "wall_time_s": 0.46633509999992384,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 40,
      "feasible_incumbent": false,
      "wall_time_s": 0.7201063000011345,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.42574469999999565,
    "objective_gbp": 299.97222863238426,
    "lower_bound_gbp": 299.93983954416103,
    "upper_bound_gbp": 299.97222863238426,
    "relative_gap": 0.00010797362266131337,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 76,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 0.0,
    "opening_workload_cpu_h": 0.564038105676658,
    "committed_workload_cpu_h": 0.564038105676658,
    "closing_workload_cpu_h": 0,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 299.97222863238426,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 122.22199230497452,
    "committed_grid_energy_kwh": 1691.2027775708393,
    "lookahead_settlement_cost_gbp": 177.7502363274097,
    "lookahead_grid_energy_kwh": 1955.150143634344,
    "core_workload_completed_in_lookahead_cpu_h": 0.0
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 750.0,
    "it_temperature_c": 31.492641914656637,
    "rack_temperature_c": 27.989392942620505,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 27.991609330259934
  }
}