{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 60,
  "magnitude_kw": -150.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 60,
    "start_hour": 15.0,
    "magnitude_kw": -150.0,
    "duration_steps": 12,
    "duration_hours": 3.0,
    "solver_calls": 6,
    "solver_runtime_s": 1.645406699999512,
    "maximum_solver_relative_gap": 5.66385877985726e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 1.0800249583553523e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 9,
      "feasible_incumbent": true,
      "wall_time_s": 0.32644559999971534,
      "solver_runtime_s": 0.2756461999997555,
      "solver_quality": "optimal",
      "solver_relative_gap": 5.66385877985726e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 11,
      "feasible_incumbent": true,
      "wall_time_s": 0.43479240000124264,
      "solver_runtime_s": 0.3819582999985869,
      "solver_quality": "optimal",
      "solver_relative_gap": 3.1764609494434396e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.43944269999883545,
      "solver_runtime_s": 0.3975866999990103,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 13,
      "feasible_incumbent": false,
      "wall_time_s": 0.12533189999885508,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": false,
      "wall_time_s": 0.11552020000090124,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 36,
      "feasible_incumbent": false,
      "wall_time_s": 0.2038738999999623,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.3975866999990103,
    "objective_gbp": 394.16205141287685,
    "lower_bound_gbp": 394.16205141287685,
    "upper_bound_gbp": 394.16205141287685,
    "relative_gap": 0.0,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 96,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -5.551115123125783e-17,
    "opening_workload_cpu_h": 0.9920190528383291,
    "committed_workload_cpu_h": 0.6879923575416923,
    "closing_workload_cpu_h": 0.3040266952966369,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 394.16205141287685,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 179.4044769511204,
    "committed_grid_energy_kwh": 2104.4504613359095,
    "lookahead_settlement_cost_gbp": 214.75757446175643,
    "lookahead_grid_energy_kwh": 1816.3219814982015,
    "core_workload_completed_in_lookahead_cpu_h": 0.3040266952966369
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 36.7261847702731,
    "rack_temperature_c": 31.00421671547683,
    "cold_aisle_temperature_c": 22.99717390315986,
    "hot_aisle_temperature_c": 30.9987584125445
  }
}