{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 60,
  "magnitude_kw": -200.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 60,
    "start_hour": 15.0,
    "magnitude_kw": -200.0,
    "duration_steps": 12,
    "duration_hours": 3.0,
    "solver_calls": 6,
    "solver_runtime_s": 0.8926787000018521,
    "maximum_solver_relative_gap": 3.915906915865267e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000013642,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 1.0800249583553523e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 1.312089614583289e-06,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 4,
      "feasible_incumbent": true,
      "wall_time_s": 0.14520009999978356,
      "solver_runtime_s": 0.11988229999951727,
      "solver_quality": "optimal",
      "solver_relative_gap": 1.1484977283706673e-16,
      "time_limit_s": 60,
      "purpose": "duration_screening"
    },
    {
      "duration_steps": 8,
      "feasible_incumbent": true,
      "wall_time_s": 0.15926840000065567,
      "solver_runtime_s": 0.0966575999991619,
      "solver_quality": "optimal",
      "solver_relative_gap": 3.915906915865267e-05,
      "time_limit_s": 60,
      "purpose": "duration_screening"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.3406070000000909,
      "solver_runtime_s": 0.3059033999998064,
      "solver_quality": "optimal",
      "solver_relative_gap": 1.312089614583289e-06,
      "time_limit_s": 60,
      "purpose": "duration_screening"
    },
    {
      "duration_steps": 13,
      "feasible_incumbent": false,
      "wall_time_s": 0.06816930000059074,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_refinement"
    },
    {
      "duration_steps": 14,
      "feasible_incumbent": false,
      "wall_time_s": 0.10219250000045577,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_refinement"
    },
    {
      "duration_steps": 16,
      "feasible_incumbent": false,
      "wall_time_s": 0.07724140000027546,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.3059033999998064,
    "objective_gbp": 411.55569912159905,
    "lower_bound_gbp": 411.5551591236404,
    "upper_bound_gbp": 411.55569912159905,
    "relative_gap": 1.312089614583289e-06,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 96,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -1.1102230246251565e-16,
    "opening_workload_cpu_h": 0.9920190528383291,
    "committed_workload_cpu_h": 0.5308884322983691,
    "closing_workload_cpu_h": 0.4611306205399601,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 2.7755575615628914e-17,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 411.55569912159905,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 166.62047718908866,
    "committed_grid_energy_kwh": 1954.4342134395158,
    "lookahead_settlement_cost_gbp": 244.93522193251033,
    "lookahead_grid_energy_kwh": 2061.399673310377,
    "core_workload_completed_in_lookahead_cpu_h": 0.4611306205399601
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 36.767695033089396,
    "rack_temperature_c": 30.993572552210924,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.982725814985102
  }
}