{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 60,
  "magnitude_kw": -250.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 60,
    "start_hour": 15.0,
    "magnitude_kw": -250.0,
    "duration_steps": 12,
    "duration_hours": 3.0,
    "solver_calls": 6,
    "solver_runtime_s": 1.5450494999986404,
    "maximum_solver_relative_gap": 0.000742831556727801,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 1.0231815394945443e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 9,
      "feasible_incumbent": true,
      "wall_time_s": 0.15750730000036128,
      "solver_runtime_s": 0.10262609999881533,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.000742831556727801,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 11,
      "feasible_incumbent": true,
      "wall_time_s": 0.4889180000009219,
      "solver_runtime_s": 0.4402410000002419,
      "solver_quality": "optimal",
      "solver_relative_gap": 3.5150730551866672e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": true,
      "wall_time_s": 0.45807699999932083,
      "solver_runtime_s": 0.4183279999997467,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 13,
      "feasible_incumbent": false,
      "wall_time_s": 0.14920569999958389,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": false,
      "wall_time_s": 0.11038550000012037,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 36,
      "feasible_incumbent": false,
      "wall_time_s": 0.18095599999833212,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.4183279999997467,
    "objective_gbp": 406.3455026394649,
    "lower_bound_gbp": 406.3455026394649,
    "upper_bound_gbp": 406.3455026394649,
    "relative_gap": 0.0,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 96,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -5.551115123125783e-17,
    "opening_workload_cpu_h": 0.9920190528383291,
    "committed_workload_cpu_h": 0.5460190528383292,
    "closing_workload_cpu_h": 0.446,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 406.3455026394649,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 153.84147695112043,
    "committed_grid_energy_kwh": 1804.4504613359095,
    "lookahead_settlement_cost_gbp": 252.50402568834443,
    "lookahead_grid_energy_kwh": 2116.3220980806054,
    "core_workload_completed_in_lookahead_cpu_h": 0.446
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 36.7261847702731,
    "rack_temperature_c": 31.004204501068067,
    "cold_aisle_temperature_c": 22.99695594128595,
    "hot_aisle_temperature_c": 30.9987584125445
  }
}