{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 60,
  "magnitude_kw": -500.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 60,
    "start_hour": 15.0,
    "magnitude_kw": -500.0,
    "duration_steps": 4,
    "duration_hours": 1.0,
    "solver_calls": 6,
    "solver_runtime_s": 0.8706664000019373,
    "maximum_solver_relative_gap": 0.0001491639301332765,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.0005825267797341382,
    "maximum_recovery_workload_excess_cpu_h": 1.0000000000027348e-07,
    "maximum_component_closure_error_kw": 1.1368683772161603e-13,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0001491639301332765,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 4,
      "feasible_incumbent": true,
      "wall_time_s": 0.19527460000063002,
      "solver_runtime_s": 0.15537679999943066,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0001491639301332765,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 5,
      "feasible_incumbent": false,
      "wall_time_s": 0.11282920000121521,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 6,
      "feasible_incumbent": false,
      "wall_time_s": 0.1396402999998827,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 9,
      "feasible_incumbent": false,
      "wall_time_s": 0.10350850000031642,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 18,
      "feasible_incumbent": false,
      "wall_time_s": 0.1054762000003393,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 36,
      "feasible_incumbent": false,
      "wall_time_s": 0.21393759999955364,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.15537679999943066,
    "objective_gbp": 256.5591395072291,
    "lower_bound_gbp": 256.52087013766857,
    "upper_bound_gbp": 256.5591395072291,
    "relative_gap": 0.0001491639301332765,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 64,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 2.7755575615628914e-17,
    "opening_workload_cpu_h": 0.30201905283832914,
    "committed_workload_cpu_h": 0.0911297632095823,
    "closing_workload_cpu_h": 0.2108892896287468,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 1.0000000000027348e-07,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 256.5591395072291,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 26.216326625903598,
    "committed_grid_energy_kwh": 356.7332511348972,
    "lookahead_settlement_cost_gbp": 230.34281288132544,
    "lookahead_grid_energy_kwh": 2509.6636749295335,
    "core_workload_completed_in_lookahead_cpu_h": 0.2108892896287468
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 666.666666666667,
    "it_temperature_c": 31.419334283627233,
    "rack_temperature_c": 27.938136086635296,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 27.939040395150677
  }
}