{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 60,
  "magnitude_kw": 25.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 60,
    "start_hour": 15.0,
    "magnitude_kw": 25.0,
    "duration_steps": 36,
    "duration_hours": 9.0,
    "solver_calls": 1,
    "solver_runtime_s": 1.2552701999993587,
    "maximum_solver_relative_gap": 1.364322226211551e-16,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000025011,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.00011500853684509593,
    "maximum_recovery_workload_excess_cpu_h": 9.999999999940612e-08,
    "maximum_component_closure_error_kw": 1.0516032489249483e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 1.364322226211551e-16,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 36,
      "feasible_incumbent": true,
      "wall_time_s": 1.2552701999993587,
      "solver_runtime_s": 1.1493620999990526,
      "solver_quality": "optimal",
      "solver_relative_gap": 1.364322226211551e-16,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 1.1493620999990526,
    "objective_gbp": 833.2843630151915,
    "lower_bound_gbp": 833.2843630151914,
    "upper_bound_gbp": 833.2843630151915,
    "relative_gap": 1.364322226211551e-16,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 192,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 1.2212453270876722e-15,
    "opening_workload_cpu_h": 3.587019052838329,
    "committed_workload_cpu_h": 2.816249999999999,
    "closing_workload_cpu_h": 0.770769052838329,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 1.1102230246251565e-16,
    "recovery_workload_max_excess_cpu_h": 9.999999999940612e-08,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 833.2843630151915,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 635.3320557781637,
    "committed_grid_energy_kwh": 6912.610741004689,
    "lookahead_settlement_cost_gbp": 197.95230723702784,
    "lookahead_grid_energy_kwh": 2620.8610622058463,
    "core_workload_completed_in_lookahead_cpu_h": 0.770769052838329
  },
  "terminal_state": {
    "ups_energy_kwh": 378.6,
    "tes_energy_kwh": 540.0,
    "it_temperature_c": 37.138008352666056,
    "rack_temperature_c": 31.282890644777094,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 31.282905453556108
  }
}