{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 64,
  "magnitude_kw": -150.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 64,
    "start_hour": 16.0,
    "magnitude_kw": -150.0,
    "duration_steps": 8,
    "duration_hours": 2.0,
    "solver_calls": 6,
    "solver_runtime_s": 1.0780273000018497,
    "maximum_solver_relative_gap": 5.075470483134806e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000013642,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 1.0516032489249483e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 5.075470483134806e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 8,
      "feasible_incumbent": true,
      "wall_time_s": 0.47859750000134227,
      "solver_runtime_s": 0.4395176000016363,
      "solver_quality": "optimal",
      "solver_relative_gap": 5.075470483134806e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 9,
      "feasible_incumbent": false,
      "wall_time_s": 0.06873429999905056,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 10,
      "feasible_incumbent": false,
      "wall_time_s": 0.09795529999973951,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": false,
      "wall_time_s": 0.12327929999992193,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 16,
      "feasible_incumbent": false,
      "wall_time_s": 0.10181460000057996,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 32,
      "feasible_incumbent": false,
      "wall_time_s": 0.20764630000121542,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.4395176000016363,
    "objective_gbp": 323.46079860246005,
    "lower_bound_gbp": 323.44438144510247,
    "upper_bound_gbp": 323.46079860246005,
    "relative_gap": 5.075470483134806e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 80,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -5.551115123125783e-17,
    "opening_workload_cpu_h": 0.69,
    "committed_workload_cpu_h": 0.4554091809029691,
    "closing_workload_cpu_h": 0.2345908190970309,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 323.46079860246005,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 127.46665032521685,
    "committed_grid_energy_kwh": 1397.7172102010122,
    "lookahead_settlement_cost_gbp": 195.9941482772432,
    "lookahead_grid_energy_kwh": 1666.421544216938,
    "core_workload_completed_in_lookahead_cpu_h": 0.2345908190970309
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 36.7261847702731,
    "rack_temperature_c": 31.00426252968694,
    "cold_aisle_temperature_c": 22.99799144203391,
    "hot_aisle_temperature_c": 30.9987584125445
  }
}