{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 64,
  "magnitude_kw": -250.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 64,
    "start_hour": 16.0,
    "magnitude_kw": -250.0,
    "duration_steps": 8,
    "duration_hours": 2.0,
    "solver_calls": 6,
    "solver_runtime_s": 0.8471058000013727,
    "maximum_solver_relative_gap": 1.3055119837772885e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.04999999999999716,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 1.0800249583553523e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 1.3055119837772885e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 8,
      "feasible_incumbent": true,
      "wall_time_s": 0.2984999999989668,
      "solver_runtime_s": 0.25844750000032946,
      "solver_quality": "optimal",
      "solver_relative_gap": 1.3055119837772885e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 9,
      "feasible_incumbent": false,
      "wall_time_s": 0.0807613000015408,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 10,
      "feasible_incumbent": false,
      "wall_time_s": 0.06489580000015849,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 12,
      "feasible_incumbent": false,
      "wall_time_s": 0.11859080000067479,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 16,
      "feasible_incumbent": false,
      "wall_time_s": 0.09908759999962058,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 32,
      "feasible_incumbent": false,
      "wall_time_s": 0.18527030000041123,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.25844750000032946,
    "objective_gbp": 330.3162526790686,
    "lower_bound_gbp": 330.3119403608055,
    "upper_bound_gbp": 330.3162526790686,
    "relative_gap": 1.3055119837772885e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 80,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 0.0,
    "opening_workload_cpu_h": 0.69,
    "committed_workload_cpu_h": 0.36721124008570505,
    "closing_workload_cpu_h": 0.3227887599142949,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 330.3162526790686,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 109.25265032521683,
    "committed_grid_energy_kwh": 1197.7172102010122,
    "lookahead_settlement_cost_gbp": 221.06360235385176,
    "lookahead_grid_energy_kwh": 1866.428836602644,
    "core_workload_completed_in_lookahead_cpu_h": 0.3227887599142949
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 36.7261847702731,
    "rack_temperature_c": 31.00332523599172,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.997555306372632
  }
}