{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 64,
  "magnitude_kw": -450.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 64,
    "start_hour": 16.0,
    "magnitude_kw": -450.0,
    "duration_steps": 6,
    "duration_hours": 1.5,
    "solver_calls": 6,
    "solver_runtime_s": 0.8123028999998496,
    "maximum_solver_relative_gap": 2.765621003105305e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 1.0800249583553523e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 2.765621003105305e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 4,
      "feasible_incumbent": true,
      "wall_time_s": 0.13188889999946696,
      "solver_runtime_s": 0.09175379999942379,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 6,
      "feasible_incumbent": true,
      "wall_time_s": 0.1816266000005271,
      "solver_runtime_s": 0.09971880000011879,
      "solver_quality": "optimal",
      "solver_relative_gap": 2.765621003105305e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 7,
      "feasible_incumbent": false,
      "wall_time_s": 0.10977359999924374,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 8,
      "feasible_incumbent": false,
      "wall_time_s": 0.10447820000081265,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 16,
      "feasible_incumbent": false,
      "wall_time_s": 0.09617819999948551,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 32,
      "feasible_incumbent": false,
      "wall_time_s": 0.18835740000031365,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.09971880000011879,
    "objective_gbp": 295.3994019071366,
    "lower_bound_gbp": 295.39123227923443,
    "upper_bound_gbp": 295.3994019071366,
    "relative_gap": 2.765621003105305e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 72,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 0.0,
    "opening_workload_cpu_h": 0.4775,
    "committed_workload_cpu_h": 0.18435167459771024,
    "closing_workload_cpu_h": 0.29314832540228974,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 5.551115123125783e-17,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 295.3994019071366,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 51.425474172611494,
    "committed_grid_energy_kwh": 585.4027330444952,
    "lookahead_settlement_cost_gbp": 243.97392773452515,
    "lookahead_grid_energy_kwh": 2122.9248439490266,
    "core_workload_completed_in_lookahead_cpu_h": 0.29314832540228974
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 166.666666666667,
    "it_temperature_c": 33.9614248356896,
    "rack_temperature_c": 29.21003777042818,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 29.1777047419521
  }
}