{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 68,
  "magnitude_kw": -100.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 68,
    "start_hour": 17.0,
    "magnitude_kw": -100.0,
    "duration_steps": 4,
    "duration_hours": 1.0,
    "solver_calls": 6,
    "solver_runtime_s": 1.0180740000014339,
    "maximum_solver_relative_gap": 3.296703030621326e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 9.947598300641403e-13,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 3,
      "feasible_incumbent": true,
      "wall_time_s": 0.2368002000002889,
      "solver_runtime_s": 0.2045679000002565,
      "solver_quality": "optimal",
      "solver_relative_gap": 3.296703030621326e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 4,
      "feasible_incumbent": true,
      "wall_time_s": 0.3250195000000531,
      "solver_runtime_s": 0.29360040000028675,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 5,
      "feasible_incumbent": false,
      "wall_time_s": 0.09549300000071526,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 7,
      "feasible_incumbent": false,
      "wall_time_s": 0.07218380000085745,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 14,
      "feasible_incumbent": false,
      "wall_time_s": 0.09782070000073873,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 28,
      "feasible_incumbent": false,
      "wall_time_s": 0.19075679999878048,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.29360040000028675,
    "objective_gbp": 248.13805237300969,
    "lower_bound_gbp": 248.13805237300969,
    "upper_bound_gbp": 248.13805237300969,
    "relative_gap": 0.0,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 64,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -2.7755575615628914e-17,
    "opening_workload_cpu_h": 0.415,
    "committed_workload_cpu_h": 0.32939321881345235,
    "closing_workload_cpu_h": 0.08560678118654766,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 248.13805237300969,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 76.39278128621336,
    "committed_grid_energy_kwh": 757.9400861813012,
    "lookahead_settlement_cost_gbp": 171.74527108679632,
    "lookahead_grid_energy_kwh": 1467.898892499789,
    "core_workload_completed_in_lookahead_cpu_h": 0.08560678118654766
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 36.7261847702731,
    "rack_temperature_c": 31.00448991772078,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.9987584125445
  }
}