{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 68,
  "magnitude_kw": -200.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 68,
    "start_hour": 17.0,
    "magnitude_kw": -200.0,
    "duration_steps": 4,
    "duration_hours": 1.0,
    "solver_calls": 6,
    "solver_runtime_s": 1.0054375999989134,
    "maximum_solver_relative_gap": 4.839982144907658e-06,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000013642,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.03559264023510522,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 1.0231815394945443e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 1.1364415076490542e-16,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 3,
      "feasible_incumbent": true,
      "wall_time_s": 0.20671190000030037,
      "solver_runtime_s": 0.16383259999929578,
      "solver_quality": "optimal",
      "solver_relative_gap": 4.839982144907658e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 4,
      "feasible_incumbent": true,
      "wall_time_s": 0.31831590000001597,
      "solver_runtime_s": 0.28888740000002144,
      "solver_quality": "optimal",
      "solver_relative_gap": 1.1364415076490542e-16,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 5,
      "feasible_incumbent": false,
      "wall_time_s": 0.11030220000066038,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 7,
      "feasible_incumbent": false,
      "wall_time_s": 0.06403409999984433,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 14,
      "feasible_incumbent": false,
      "wall_time_s": 0.10564209999938612,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 28,
      "feasible_incumbent": false,
      "wall_time_s": 0.20043139999870618,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.28888740000002144,
    "objective_gbp": 250.09390486976955,
    "lower_bound_gbp": 250.09390486976955,
    "upper_bound_gbp": 250.09390486976957,
    "relative_gap": 1.1364415076490542e-16,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 64,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -2.7755575615628914e-17,
    "opening_workload_cpu_h": 0.415,
    "committed_workload_cpu_h": 0.261046516832223,
    "closing_workload_cpu_h": 0.153953483167777,
    "core_workload_unserved_after_lookahead_cpu_h": 3.469446951953614e-18,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 250.09390486976955,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 66.31378128621336,
    "committed_grid_energy_kwh": 657.9400861813012,
    "lookahead_settlement_cost_gbp": 183.7801235835562,
    "lookahead_grid_energy_kwh": 1567.9429214733427,
    "core_workload_completed_in_lookahead_cpu_h": 0.153953483167777
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 36.70732806295127,
    "rack_temperature_c": 30.990430290171613,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.984351052779605
  }
}