{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 68,
  "magnitude_kw": -250.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 68,
    "start_hour": 17.0,
    "magnitude_kw": -250.0,
    "duration_steps": 4,
    "duration_hours": 1.0,
    "solver_calls": 6,
    "solver_runtime_s": 0.9201508999994985,
    "maximum_solver_relative_gap": 4.823494316785302e-06,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.03933284603311904,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 1.0231815394945443e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 3,
      "feasible_incumbent": true,
      "wall_time_s": 0.2352095999995072,
      "solver_runtime_s": 0.20641060000161815,
      "solver_quality": "optimal",
      "solver_relative_gap": 4.823494316785302e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 4,
      "feasible_incumbent": true,
      "wall_time_s": 0.26195560000087426,
      "solver_runtime_s": 0.22709949999989476,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 5,
      "feasible_incumbent": false,
      "wall_time_s": 0.09163730000000214,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 7,
      "feasible_incumbent": false,
      "wall_time_s": 0.06514849999985017,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 14,
      "feasible_incumbent": false,
      "wall_time_s": 0.09397659999922325,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 28,
      "feasible_incumbent": false,
      "wall_time_s": 0.1722233000000415,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.22709949999989476,
    "objective_gbp": 251.255675895255,
    "lower_bound_gbp": 251.255675895255,
    "upper_bound_gbp": 251.255675895255,
    "relative_gap": 0.0,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 64,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 0.0,
    "opening_workload_cpu_h": 0.415,
    "committed_workload_cpu_h": 0.21429101445175272,
    "closing_workload_cpu_h": 0.20070898554824726,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 251.255675895255,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 61.274281286213366,
    "committed_grid_energy_kwh": 607.9400861813012,
    "lookahead_settlement_cost_gbp": 189.98139460904164,
    "lookahead_grid_energy_kwh": 1617.9311866732335,
    "core_workload_completed_in_lookahead_cpu_h": 0.20070898554824726
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 36.71246900827277,
    "rack_temperature_c": 30.994069699903324,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.98809125857762
  }
}