{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 68,
  "magnitude_kw": -500.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 68,
    "start_hour": 17.0,
    "magnitude_kw": -500.0,
    "duration_steps": 4,
    "duration_hours": 1.0,
    "solver_calls": 6,
    "solver_runtime_s": 0.7097400000002381,
    "maximum_solver_relative_gap": 5.465006356641575e-05,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000002274,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.05000000000000071,
    "maximum_recovery_workload_excess_cpu_h": 0.0,
    "maximum_component_closure_error_kw": 1.0231815394945443e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 5.465006356641575e-05,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 3,
      "feasible_incumbent": true,
      "wall_time_s": 0.19230220000099507,
      "solver_runtime_s": 0.16344170000047598,
      "solver_quality": "optimal",
      "solver_relative_gap": 4.7291278547601585e-06,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 4,
      "feasible_incumbent": true,
      "wall_time_s": 0.11911899999904563,
      "solver_runtime_s": 0.07572719999916444,
      "solver_quality": "optimal",
      "solver_relative_gap": 5.465006356641575e-05,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 5,
      "feasible_incumbent": false,
      "wall_time_s": 0.10992479999913485,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 7,
      "feasible_incumbent": false,
      "wall_time_s": 0.05613180000000284,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 14,
      "feasible_incumbent": false,
      "wall_time_s": 0.07532590000118944,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "duration_binary_search"
    },
    {
      "duration_steps": 28,
      "feasible_incumbent": false,
      "wall_time_s": 0.15693629999987024,
      "solver_runtime_s": null,
      "solver_quality": "proven_infeasible",
      "solver_relative_gap": null,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.07572719999916444,
    "objective_gbp": 257.5752586437005,
    "lower_bound_gbp": 257.5611821394425,
    "upper_bound_gbp": 257.5752586437005,
    "relative_gap": 5.465006356641575e-05,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 64,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 0.0,
    "opening_workload_cpu_h": 0.415,
    "committed_workload_cpu_h": 0.10125,
    "closing_workload_cpu_h": 0.31375,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 0.0,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 257.5752586437005,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 36.076781286213354,
    "committed_grid_energy_kwh": 357.94008618130124,
    "lookahead_settlement_cost_gbp": 221.49847735748713,
    "lookahead_grid_energy_kwh": 1867.943950913111,
    "core_workload_completed_in_lookahead_cpu_h": 0.31375
  },
  "terminal_state": {
    "ups_energy_kwh": 300.0,
    "tes_energy_kwh": 0.0,
    "it_temperature_c": 36.712952847829825,
    "rack_temperature_c": 31.000798113976387,
    "cold_aisle_temperature_c": 22.95,
    "hot_aisle_temperature_c": 30.9987584125445
  }
}