{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 76,
  "magnitude_kw": 75.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 76,
    "start_hour": 19.0,
    "magnitude_kw": 75.0,
    "duration_steps": 20,
    "duration_hours": 5.0,
    "solver_calls": 1,
    "solver_runtime_s": 0.7126652999995713,
    "maximum_solver_relative_gap": 3.823107279533416e-06,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000025011,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.0011154175013388112,
    "maximum_recovery_workload_excess_cpu_h": 9.999999999940612e-08,
    "maximum_component_closure_error_kw": 9.947598300641403e-13,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 3.823107279533416e-06,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 20,
      "feasible_incumbent": true,
      "wall_time_s": 0.7126652999995713,
      "solver_runtime_s": 0.628488099999231,
      "solver_quality": "optimal",
      "solver_relative_gap": 3.823107279533416e-06,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.628488099999231,
    "objective_gbp": 591.9312349925334,
    "lower_bound_gbp": 591.9289719759199,
    "upper_bound_gbp": 591.9312349925334,
    "relative_gap": 3.823107279533416e-06,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 128,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -1.1102230246251565e-15,
    "opening_workload_cpu_h": 2.534427556568397,
    "committed_workload_cpu_h": 1.8849393862260984,
    "closing_workload_cpu_h": 0.6494881703422999,
    "core_workload_unserved_after_lookahead_cpu_h": 6.938893903907228e-18,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 9.999999999940612e-08,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 591.9312349925334,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 407.9376069337097,
    "committed_grid_energy_kwh": 4313.0430588682275,
    "lookahead_settlement_cost_gbp": 183.99362805882376,
    "lookahead_grid_energy_kwh": 2437.685066597997,
    "core_workload_completed_in_lookahead_cpu_h": 0.6494881703422999
  },
  "terminal_state": {
    "ups_energy_kwh": 378.6,
    "tes_energy_kwh": 540.0,
    "it_temperature_c": 37.13700794370156,
    "rack_temperature_c": 31.282182425467553,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 31.28217761898553
  }
}