{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 80,
  "magnitude_kw": 50.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 80,
    "start_hour": 20.0,
    "magnitude_kw": 50.0,
    "duration_steps": 16,
    "duration_hours": 4.0,
    "solver_calls": 1,
    "solver_runtime_s": 0.3942895000000135,
    "maximum_solver_relative_gap": 0.0006807802322657343,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.1000000000003638,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.00010661607205975088,
    "maximum_recovery_workload_excess_cpu_h": 9.999999999940612e-08,
    "maximum_component_closure_error_kw": 1.0516032489249483e-12,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 0.0006807802322657343,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 16,
      "feasible_incumbent": true,
      "wall_time_s": 0.3942895000000135,
      "solver_runtime_s": 0.33249870000145165,
      "solver_quality": "optimal",
      "solver_relative_gap": 0.0006807802322657343,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.33249870000145165,
    "objective_gbp": 525.2648645431492,
    "lower_bound_gbp": 524.9072746066645,
    "upper_bound_gbp": 525.2648645431492,
    "relative_gap": 0.0006807802322657343,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 112,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": -1.3322676295501878e-15,
    "opening_workload_cpu_h": 2.4116192948099893,
    "committed_workload_cpu_h": 1.6405965704097907,
    "closing_workload_cpu_h": 0.7710227244001999,
    "core_workload_unserved_after_lookahead_cpu_h": 3.469446951953614e-18,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 9.999999999940612e-08,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 525.2648645431492,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 327.9198309330757,
    "committed_grid_energy_kwh": 3643.1964875953436,
    "lookahead_settlement_cost_gbp": 197.34503361007359,
    "lookahead_grid_energy_kwh": 2612.7419635818214,
    "core_workload_completed_in_lookahead_cpu_h": 0.7710227244001999
  },
  "terminal_state": {
    "ups_energy_kwh": 378.6,
    "tes_energy_kwh": 540.0,
    "it_temperature_c": 37.13801674513084,
    "rack_temperature_c": 31.282896568473603,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 31.282911538355698
  }
}