{
  "method_schema_version": 2,
  "date": "2025-09-22",
  "start_step": 88,
  "magnitude_kw": 50.0,
  "time_limit_s": 60,
  "result": {
    "date": "2025-09-22",
    "start_step": 88,
    "start_hour": 22.0,
    "magnitude_kw": 50.0,
    "duration_steps": 8,
    "duration_hours": 2.0,
    "solver_calls": 1,
    "solver_runtime_s": 0.1731601999999839,
    "maximum_solver_relative_gap": 6.9793513602480115e-06,
    "validated": true,
    "boundary_verified": true,
    "duration_is_lower_bound": false,
    "maximum_target_error_kw": 0.10000000000013642,
    "maximum_recovery_energy_shortfall_kwh": 0.0,
    "maximum_recovery_temperature_error_c": 0.00011229679045499097,
    "maximum_recovery_workload_excess_cpu_h": 9.999999999940612e-08,
    "maximum_component_closure_error_kw": 9.947598300641403e-13,
    "recovery_steps": 12,
    "solver_quality": "optimal",
    "solver_relative_gap": 6.9793513602480115e-06,
    "solver_meets_accepted_gap": true
  },
  "trials": [
    {
      "duration_steps": 8,
      "feasible_incumbent": true,
      "wall_time_s": 0.1731601999999839,
      "solver_runtime_s": 0.12078519999886339,
      "solver_quality": "optimal",
      "solver_relative_gap": 6.9793513602480115e-06,
      "time_limit_s": 60,
      "purpose": "maximum_duration_screening"
    }
  ],
  "solver": {
    "name": "appsi_highs",
    "termination_condition": "optimal",
    "status": "ok",
    "runtime_s": 0.12078519999886339,
    "objective_gbp": 363.94282644644125,
    "lower_bound_gbp": 363.94028636158043,
    "upper_bound_gbp": 363.94282644644125,
    "relative_gap": 6.9793513602480115e-06,
    "found_feasible_incumbent": true,
    "meets_requested_gap": true,
    "meets_accepted_gap": true,
    "solution_quality": "optimal",
    "binary_variables": 80,
    "it_power_segments": 4,
    "it_power_representation": "DLOG"
  },
  "audits": {
    "initial_state_max_residual": 0.0,
    "workload_conservation_residual_cpu_h": 1.1102230246251565e-16,
    "opening_workload_cpu_h": 1.6904000000000001,
    "committed_workload_cpu_h": 0.919630947161671,
    "closing_workload_cpu_h": 0.770769052838329,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "workload_trace_max_interval_residual_cpu": 0.0,
    "recovery_workload_max_excess_cpu_h": 9.999999999940612e-08,
    "max_ups_charge_discharge_overlap_kw": 0.0,
    "max_tes_charge_discharge_overlap_kw": -0.0,
    "objective_reconciliation_gbp": 0.0,
    "energy_objective_gbp": 363.94282644644125,
    "ups_throughput_cost_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "terminal_value_gbp": 0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "effective_grid_import_limit_kw": 1723.095,
    "committed_settlement_cost_gbp": 158.57243101201084,
    "committed_grid_energy_kwh": 1913.468558030097,
    "lookahead_settlement_cost_gbp": 205.37039543443043,
    "lookahead_grid_energy_kwh": 2719.9925799916045,
    "core_workload_completed_in_lookahead_cpu_h": 0.770769052838329
  },
  "terminal_state": {
    "ups_energy_kwh": 378.6,
    "tes_energy_kwh": 540.0,
    "it_temperature_c": 37.138011064412446,
    "rack_temperature_c": 31.28289254691904,
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 31.282907405416964
  }
}