{
  "code_hash": "d28742303b0f5042aedbfd508ba28baa2bdd29c11f61c9f937864073b9fa40b7",
  "committed_settlement_cost_change_gbp": -0.0020025180834277734,
  "config": {
    "baseline_cold_aisle_setpoint_c": 22.5,
    "dt_seconds": 900,
    "fail_on_gap_exceeded": false,
    "flexible_workload_multiplier": 0.5,
    "flow_tolerance_kw": 0.001,
    "grid_import_limit_kw": null,
    "it_power_breakpoint_exponent": 1.5,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lookahead_steps": 12,
    "maximum_accepted_gap": 0.01,
    "mip_gap": 0.001,
    "mode": "optimised",
    "price_treatment": "signed",
    "scenario_id": "2025_flex_0p5_2025-05-25_900s",
    "solver_name": "auto",
    "solver_time_limit_s": 900,
    "state_tolerance": 1e-05,
    "terminal_tes_value_gbp_per_kwh_th": 0.0,
    "terminal_ups_value_gbp_per_kwh": 0.0,
    "tes_capacity_multiplier": 1.0,
    "tes_throughput_cost_gbp_per_kwh_th": 0.0,
    "ups_capacity_multiplier": 1.0,
    "ups_reserve_kwh": null,
    "ups_throughput_cost_gbp_per_kwh": 0.0,
    "workload_tolerance_cpu_h": 1e-07
  },
  "core_steps": 96,
  "date": "2025-05-25",
  "input_hash": "bd5f02c07c3d93d2c11181856a805689ced970083fce69d01e4d8983ad06ae61",
  "lookahead_steps": 12,
  "maximum_closing_state_difference": 0.0,
  "opening_workload_cohorts": 26,
  "rerun_audits": {
    "closing_workload_cpu_h": 0.3214375,
    "committed_grid_energy_kwh": 19552.51382768373,
    "committed_settlement_cost_gbp": -11.579519286929223,
    "committed_workload_cpu_h": 3.636249999999996,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "effective_grid_import_limit_kw": 1723.095,
    "energy_objective_gbp": -1.799090803837336,
    "initial_state_max_residual": 0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "objective_reconciliation_gbp": 0.0,
    "opening_workload_cpu_h": 3.9576875,
    "terminal_value_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "ups_throughput_cost_gbp": 0.0,
    "workload_conservation_residual_cpu_h": 4.052314039881821e-15
  },
  "rerun_closing_state": {
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.901470526438242,
    "it_temperature_c": 36.46784688272647,
    "rack_temperature_c": 30.899937901298625,
    "tes_energy_kwh": -0.0,
    "ups_energy_kwh": 300.0
  },
  "rerun_closing_workload_cpu_h": 0.3214375,
  "rerun_committed_settlement_cost_gbp": -11.579519286929223,
  "rerun_id": "2025_flex_0p5_2025-05-25_900s",
  "rerun_solver": {
    "binary_variables": 432,
    "found_feasible_incumbent": true,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lower_bound_gbp": -1.9007788334964757,
    "meets_accepted_gap": false,
    "meets_requested_gap": false,
    "name": "appsi_highs",
    "objective_gbp": -1.799090803837336,
    "relative_gap": 0.056521899529602654,
    "runtime_s": 900.2008799999985,
    "solution_quality": "time_limit_gap_exceeded",
    "status": "aborted",
    "termination_condition": "maxTimeLimit",
    "upper_bound_gbp": -1.799090803837349
  },
  "source_checkpoint_sha256": "697450ed092bff90e5d22455341585eb185e2979d389a4d0718daf2a5bce333d",
  "source_closing_state": {
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.901470526438242,
    "it_temperature_c": 36.46784688272647,
    "rack_temperature_c": 30.899937901298625,
    "tes_energy_kwh": -0.0,
    "ups_energy_kwh": 300.0
  },
  "source_closing_workload_cpu_h": 0.3214375,
  "source_committed_settlement_cost_gbp": -11.577516768845795,
  "source_predecessor_checkpoint_sha256": "f9da3740cff8d6431380d52c53517acd1e354eeffb9270330790b4336ca6def2",
  "source_scenario": "2025_flex_0p5",
  "source_solver": {
    "binary_variables": 432,
    "found_feasible_incumbent": true,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lower_bound_gbp": -1.9444635951606664,
    "meets_accepted_gap": false,
    "meets_requested_gap": false,
    "name": "appsi_highs",
    "objective_gbp": -1.7970882857540353,
    "relative_gap": 0.08200782931750929,
    "runtime_s": 300.2430550000008,
    "solution_quality": "time_limit_gap_exceeded",
    "status": "aborted",
    "termination_condition": "maxTimeLimit",
    "upper_bound_gbp": -1.7970882857540527
  }
}