{
  "code_hash": "dfe57daf0eeed3f7db5e1885a8a6152cc3f03bbf400b99eb11ed96cc6e45170f",
  "committed_settlement_cost_change_gbp": -4.973799150320701e-14,
  "config": {
    "baseline_cold_aisle_setpoint_c": 22.5,
    "dt_seconds": 900,
    "fail_on_gap_exceeded": false,
    "flexible_workload_multiplier": 0.75,
    "flow_tolerance_kw": 0.001,
    "grid_import_limit_kw": null,
    "it_power_breakpoint_exponent": 1.5,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lookahead_steps": 12,
    "maximum_accepted_gap": 0.01,
    "mip_gap": 0.001,
    "mode": "optimised",
    "price_treatment": "signed",
    "scenario_id": "2025_flex_0p75_2025-05-25_900s",
    "solver_name": "auto",
    "solver_time_limit_s": 900,
    "state_tolerance": 1e-05,
    "terminal_tes_value_gbp_per_kwh_th": 0.0,
    "terminal_ups_value_gbp_per_kwh": 0.0,
    "tes_capacity_multiplier": 1.0,
    "tes_throughput_cost_gbp_per_kwh_th": 0.0,
    "ups_capacity_multiplier": 1.0,
    "ups_reserve_kwh": null,
    "ups_throughput_cost_gbp_per_kwh": 0.0,
    "workload_tolerance_cpu_h": 1e-07
  },
  "core_steps": 96,
  "date": "2025-05-25",
  "input_hash": "bd5f02c07c3d93d2c11181856a805689ced970083fce69d01e4d8983ad06ae61",
  "lookahead_steps": 12,
  "maximum_closing_state_difference": 0.0,
  "opening_workload_cohorts": 26,
  "rerun_audits": {
    "closing_workload_cpu_h": 0.48215625,
    "committed_grid_energy_kwh": 19689.07122011601,
    "committed_settlement_cost_gbp": -26.16052423249041,
    "committed_workload_cpu_h": 5.454374999999992,
    "core_workload_completed_in_lookahead_cpu_h": 0.48215625,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "effective_grid_import_limit_kw": 1723.095,
    "energy_objective_gbp": -16.364016223238036,
    "initial_state_max_residual": 0.0,
    "lookahead_grid_energy_kwh": 2290.3222042634957,
    "lookahead_settlement_cost_gbp": 9.796508009252372,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "objective_reconciliation_gbp": 0.0,
    "opening_workload_cpu_h": 5.93653125,
    "terminal_value_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "ups_throughput_cost_gbp": 0.0,
    "workload_conservation_residual_cpu_h": 8.049116928532385e-15
  },
  "rerun_closing_state": {
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.820386256675246,
    "it_temperature_c": 36.320475342201725,
    "rack_temperature_c": 30.818141340142574,
    "tes_energy_kwh": -0.0,
    "ups_energy_kwh": 300.0
  },
  "rerun_closing_workload_cpu_h": 0.48215625,
  "rerun_committed_settlement_cost_gbp": -26.16052423249041,
  "rerun_id": "2025_flex_0p75_2025-05-25_900s",
  "rerun_solver": {
    "binary_variables": 432,
    "found_feasible_incumbent": true,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lower_bound_gbp": -16.530035626649422,
    "meets_accepted_gap": false,
    "meets_requested_gap": false,
    "name": "appsi_highs",
    "objective_gbp": -16.364016223238036,
    "relative_gap": 0.010145394696908784,
    "runtime_s": 900.2234647000005,
    "solution_quality": "time_limit_gap_exceeded",
    "status": "aborted",
    "termination_condition": "maxTimeLimit",
    "upper_bound_gbp": -16.364016223238053
  },
  "source_checkpoint_sha256": "adc669d4e602e7f5e27530bd8b7a248ec34ad26a89485f9bd14014e0f75787d1",
  "source_closing_state": {
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.820386256675246,
    "it_temperature_c": 36.320475342201725,
    "rack_temperature_c": 30.818141340142574,
    "tes_energy_kwh": -0.0,
    "ups_energy_kwh": 300.0
  },
  "source_closing_workload_cpu_h": 0.48215625,
  "source_committed_settlement_cost_gbp": -26.16052423249036,
  "source_predecessor_checkpoint_sha256": "cb1a1a2315371558e18dee23ad1b51d3d8a66828f9520ad9f78680c611fb3df4",
  "source_scenario": "2025_flex_0p75",
  "source_solver": {
    "binary_variables": 432,
    "found_feasible_incumbent": true,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lower_bound_gbp": -16.539846971994443,
    "meets_accepted_gap": false,
    "meets_requested_gap": false,
    "name": "appsi_highs",
    "objective_gbp": -16.364016223238036,
    "relative_gap": 0.010744962994273844,
    "runtime_s": 300.2310871000009,
    "solution_quality": "time_limit_gap_exceeded",
    "status": "aborted",
    "termination_condition": "maxTimeLimit",
    "upper_bound_gbp": -16.364016223238053
  }
}