{
  "code_hash": "dfe57daf0eeed3f7db5e1885a8a6152cc3f03bbf400b99eb11ed96cc6e45170f",
  "committed_settlement_cost_change_gbp": -0.2811568618767666,
  "config": {
    "baseline_cold_aisle_setpoint_c": 22.5,
    "dt_seconds": 900,
    "fail_on_gap_exceeded": false,
    "flexible_workload_multiplier": 1.0,
    "flow_tolerance_kw": 0.001,
    "grid_import_limit_kw": null,
    "it_power_breakpoint_exponent": 1.5,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lookahead_steps": 12,
    "maximum_accepted_gap": 0.01,
    "mip_gap": 0.001,
    "mode": "optimised",
    "price_treatment": "signed",
    "scenario_id": "2025_ups_0p75_2025-05-25_900s",
    "solver_name": "auto",
    "solver_time_limit_s": 900,
    "state_tolerance": 1e-05,
    "terminal_tes_value_gbp_per_kwh_th": 0.0,
    "terminal_ups_value_gbp_per_kwh": 0.0,
    "tes_capacity_multiplier": 1.0,
    "tes_throughput_cost_gbp_per_kwh_th": 0.0,
    "ups_capacity_multiplier": 0.75,
    "ups_reserve_kwh": null,
    "ups_throughput_cost_gbp_per_kwh": 0.0,
    "workload_tolerance_cpu_h": 1e-07
  },
  "core_steps": 96,
  "date": "2025-05-25",
  "input_hash": "bd5f02c07c3d93d2c11181856a805689ced970083fce69d01e4d8983ad06ae61",
  "lookahead_steps": 12,
  "maximum_closing_state_difference": 2.1316282072803006e-14,
  "opening_workload_cohorts": 26,
  "rerun_audits": {
    "closing_workload_cpu_h": 0.642875,
    "committed_grid_energy_kwh": 19872.755993590905,
    "committed_settlement_cost_gbp": -34.467925278210515,
    "committed_workload_cpu_h": 7.272499999999992,
    "core_workload_completed_in_lookahead_cpu_h": 0.642875,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "effective_grid_import_limit_kw": 1723.095,
    "energy_objective_gbp": -24.655337009712696,
    "initial_state_max_residual": 0.0,
    "lookahead_grid_energy_kwh": 2313.1002776095056,
    "lookahead_settlement_cost_gbp": 9.812588268497818,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "objective_reconciliation_gbp": 0.0,
    "opening_workload_cpu_h": 7.915375,
    "terminal_value_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "ups_throughput_cost_gbp": 0.0,
    "workload_conservation_residual_cpu_h": 8.104628079763643e-15
  },
  "rerun_closing_state": {
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.739340299638936,
    "it_temperature_c": 36.17315646234291,
    "rack_temperature_c": 30.73638205915926,
    "tes_energy_kwh": -0.0,
    "ups_energy_kwh": 225.0
  },
  "rerun_closing_workload_cpu_h": 0.642875,
  "rerun_committed_settlement_cost_gbp": -34.467925278210515,
  "rerun_id": "2025_ups_0p75_2025-05-25_900s",
  "rerun_solver": {
    "binary_variables": 432,
    "found_feasible_incumbent": true,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lower_bound_gbp": -24.80994909108297,
    "meets_accepted_gap": true,
    "meets_requested_gap": false,
    "name": "appsi_highs",
    "objective_gbp": -24.655337009712696,
    "relative_gap": 0.006270937659840811,
    "runtime_s": 900.2274260000013,
    "solution_quality": "time_limit_gap_accepted",
    "status": "aborted",
    "termination_condition": "maxTimeLimit",
    "upper_bound_gbp": -24.655337009712696
  },
  "source_checkpoint_sha256": "d3a0e2d7134d4b5fe1a7815a7d9ff16a5a926535026d9650a6ae522f9084ff6b",
  "source_closing_state": {
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.73934029963895,
    "it_temperature_c": 36.17315646234293,
    "rack_temperature_c": 30.73638205915928,
    "tes_energy_kwh": -0.0,
    "ups_energy_kwh": 225.0
  },
  "source_closing_workload_cpu_h": 0.642875,
  "source_committed_settlement_cost_gbp": -34.18676841633375,
  "source_predecessor_checkpoint_sha256": "28bacf532304ba5c3275e379f4e57faad898b80b5dce827d5fa197729018f3f7",
  "source_scenario": "2025_ups_0p75",
  "source_solver": {
    "binary_variables": 432,
    "found_feasible_incumbent": true,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lower_bound_gbp": -24.969250773923378,
    "meets_accepted_gap": false,
    "meets_requested_gap": false,
    "name": "appsi_highs",
    "objective_gbp": -24.374180147835744,
    "relative_gap": 0.024413975053863047,
    "runtime_s": 300.26768450000236,
    "solution_quality": "time_limit_gap_exceeded",
    "status": "aborted",
    "termination_condition": "maxTimeLimit",
    "upper_bound_gbp": -24.37418014783575
  }
}